l_id;v_id_1;v_id_2;wkt_srid_4326;1;voltage;cables;wires;frequency;name;operator;ref;length_m;r_ohmkm;x_ohmkm;c_nfkm;i_th_max_a;from_relation
1;1;2;"SRID=4326;LINESTRING(9.52257596986262 52.3604090557601,9.11321007472722 52.5438533223737)";;220000;3;2;50;Leitung 2016;TenneT;2016;43379;0.08;0.32;11.5;1.3;67129
2;3;4;"SRID=4326;LINESTRING(9.38974509624863 52.0263130660355,9.12526570294975 52.5382640870749)";;380000;6;4;50;Leitung 3011;TenneT;;72686;0.0125;0.125;27.4;5.2;67131
3;5;6;"SRID=4326;LINESTRING(10.3662749375017 52.2846467462009,9.91814864613865 52.3799963125719)";;220000;6;2;50;Leitung 2024;TenneT;1;33943;0.04;0.16;23;2.6;67151
4;7;5;"SRID=4326;LINESTRING(9.91717971972185 52.2781686139394,10.3662749375017 52.2846467462009)";;380000;3;4;50;Leitung 3026;TenneT;3026;33471;0.025;0.25;13.7;2.6;67153
5;8;9;"SRID=4326;LINESTRING(10.4149923381504 53.4126068830249,10.3787705903765 53.2197927685849)";;380000;6;4;50;KKW Krümmel - UW Lüneburg;transpower;;28163;0.0125;0.125;27.4;5.2;67585
6;10;11;"SRID=4326;LINESTRING(12.9416466019288 52.5621144045848,13.2061029867985 52.6571362773373)";;220000;3;2;50;295;50Hertz;295;27565;0.08;0.32;11.5;1.3;69042
7;11;12;"SRID=4326;LINESTRING(13.2061029867985 52.6571362773373,13.7096697058228 52.5397952580643)";;220000;3;2;50;293;50Hertz;293;45809;0.08;0.32;11.5;1.3;69043
8;10;12;"SRID=4326;LINESTRING(12.9416466019288 52.5621144045848,13.7096697058228 52.5397952580643)";;220000;3;2;50;294;50Hertz;294;68390;0.08;0.32;11.5;1.3;69045
9;13;14;"SRID=4326;LINESTRING(11.3704262486892 48.2914922329548,11.8132328973194 48.2212664654998)";;220000;3;2;50;Oba-Nfi I;TenneT TSO GmbH;263;39282;0.08;0.32;11.5;1.3;69488
10;13;15;"SRID=4326;LINESTRING(11.3704262486892 48.2914922329548,11.8681562938884 48.2068029185353)";;380000;3;2;;Oba-Oh;transpower;461;44323;0.05;0.5;6.85;1.3;69489
11;16;5;"SRID=4326;LINESTRING(10.7610403785613 52.3677293804096,10.3662749375017 52.2846467462009)";;380000;3;4;50;Leitung 3023;TenneT;2;36253;0.025;0.25;13.7;2.6;71281
12;17;18;"SRID=4326;LINESTRING(13.4947633747219 52.5897644435618,13.6834769666546 54.1390906406635)";;380000;3;3;50;518;50Hertz;518;200291;0.033333;0.333333;10.275;1.95;109962
13;17;12;"SRID=4326;LINESTRING(13.4947633747219 52.5897644435618,13.7096697058228 52.5397952580643)";;380000;3;3;50;520;50Hertz;520;24268;0.033333;0.333333;10.275;1.95;109969
14;13;15;"SRID=4326;LINESTRING(11.3704262486892 48.2914922329548,11.8681562938884 48.2068029185353)";;380000;3;2;;Oba-Oh;transpower;462;44371;0.05;0.5;6.85;1.3;112804
15;14;15;"SRID=4326;LINESTRING(11.8132328973194 48.2212664654998,11.8681562938884 48.2068029185353)";;220000;6;2;50;Nfi-Oh;;"286;287";5432;0.04;0.16;23;2.6;112810
16;13;19;"SRID=4326;LINESTRING(11.3704262486892 48.2914922329548,11.2939727001158 48.0520427719624)";;220000;6;2;50;OBR-OBA;TenneT;"269;270";30996;0.04;0.16;23;2.6;114252
17;20;21;"SRID=4326;LINESTRING(9.98460982000897 53.7411287759659,10.1575015165126 53.5551316685834)";;380000;3;2;50;Hamburg/Ost - Hamburg/Nord;50Hertz;A;31287;0.05;0.5;6.85;1.3;114696
18;20;22;"SRID=4326;LINESTRING(9.98460982000897 53.7411287759659,9.20210420095253 53.8951574100045)";;380000;3;4;;Brunsbüttel - Hamburg/Nord;50Hertz;G;57378;0.025;0.25;13.7;2.6;114718
19;20;23;"SRID=4326;LINESTRING(9.98460982000897 53.7411287759659,9.98853660865951 53.766277668594)";;220000;3;;;UW HH-Nord - UW Ulzburg;;;3313;;;;;114723
20;23;24;"SRID=4326;LINESTRING(9.98853660865951 53.766277668594,9.72699196993402 54.2914209867842)";;220000;6;;50;UW Hamburg Nord - UW Audorf;TenneT;;62919;;;;;114724
21;25;26;"SRID=4326;LINESTRING(9.34476098807139 53.9218370583068,9.34400177215961 53.8517774635399)";;380000;6;;50;308 AKW Brokdorf - UW Wilster;TenneT;308;8193;;;;;114738
22;25;22;"SRID=4326;LINESTRING(9.34476098807139 53.9218370583068,9.20210420095253 53.8951574100045)";;380000;3;;50;309 AKW Brunsbüttel - UW Wilster;TenneT;309;10275;;;;;114742
23;23;27;"SRID=4326;LINESTRING(9.98853660865951 53.766277668594,9.52960512906833 53.6189906941937)";;220000;3;;;AKW Stade - UW Hamburg Nord;TenneT;;41954;;;;;114747
24;28;23;"SRID=4326;LINESTRING(9.77654483874895 53.6906352606291,9.98853660865951 53.766277668594)";;220000;3;;;UW Kummerfeld - UW Hamburg Nord;TenneT;;19423;;;;;114752
25;8;21;"SRID=4326;LINESTRING(10.4149923381504 53.4126068830249,10.1575015165126 53.5551316685834)";;380000;3;;50;"991;992";50Hertz;"991;992";28576;;;;;114782
26;9;29;"SRID=4326;LINESTRING(10.3787705903765 53.2197927685849,10.3821666628198 52.9932540372914)";;380000;;4;50;3021 Lüneburg - Stadorf;TenneT;;25571;;;;;114789
27;30;25;"SRID=4326;LINESTRING(9.5017896678173 53.5428143723363,9.34476098807139 53.9218370583068)";;380000;;;50;307 UW Wilster - UW Dollern;TenneT;307;57641;;;;;114795
28;31;32;"SRID=4326;LINESTRING(9.74615081640288 50.9168399490798,11.1228545605428 50.9989090670144)";;380000;3;3;50;449 Mecklar - Vieselbach;50Hertz;449;129863;0.033333;0.333333;10.275;1.95;129420
29;32;33;"SRID=4326;LINESTRING(11.1228545605428 50.9989090670144,10.3859411643633 51.0018133014781)";;380000;3;3;50;454 Eisenach - Vieselbach;50Hertz;454;72614;0.033333;0.333333;10.275;1.95;129422
30;34;35;"SRID=4326;LINESTRING(8.12264230304551 53.5605160490331,8.08565059715704 53.605834192587)";;220000;3;2;50;209 weiß;TenneT;209;5845;0.08;0.32;11.5;1.3;138889
31;35;36;"SRID=4326;LINESTRING(8.08565059715704 53.605834192587,8.06005695814032 53.6202025750861)";;220000;3;2;50;211 rot;TenneT;211;2650;0.08;0.32;11.5;1.3;138892
32;2;6;"SRID=4326;LINESTRING(9.11321007472722 52.5438533223737,9.91814864613865 52.3799963125719)";;220000;3;2;50;Leitung 2008;TenneT;2008;74645;0.08;0.32;11.5;1.3;142684
33;37;10;"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,12.9416466019288 52.5621144045848)";;380000;3;3;50;494;50Hertz;494;104169;0.033333;0.333333;10.275;1.95;145483
34;10;38;"SRID=4326;LINESTRING(12.9416466019288 52.5621144045848,13.2115276454389 52.5806278102291)";;380000;3;3;50;498;50Hertz;498;29669;0.033333;0.333333;10.275;1.95;145484
35;37;38;"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,13.2115276454389 52.5806278102291)";;380000;6;3;50;493;50Hertz;493;124574;0.016667;0.166667;20.55;3.9;145485
36;39;40;"SRID=4326;LINESTRING(11.7273534150745 52.5689469938591,13.1433929102518 53.9081469774219)";;380000;3;3;50;513;50Hertz;513;195877;0.033333;0.333333;10.275;1.95;145508
37;39;41;"SRID=4326;LINESTRING(11.7273534150745 52.5689469938591,11.8531057080136 53.0865444750041)";;380000;3;3;50;516;50Hertz;516;75667;0.033333;0.333333;10.275;1.95;145509
38;42;41;"SRID=4326;LINESTRING(12.1869848227216 53.8157751724384,11.8531057080136 53.0865444750041)";;380000;3;3;50;514;50Hertz;514;134922;0.033333;0.333333;10.275;1.95;145510
39;18;42;"SRID=4326;LINESTRING(13.6834769666546 54.1390906406635,12.1869848227216 53.8157751724384)";;380000;3;3;50;512;50Hertz;512;149010;0.033333;0.333333;10.275;1.95;145513
40;10;43;"SRID=4326;LINESTRING(12.9416466019288 52.5621144045848,12.4993659669539 52.4052284251973)";;220000;3;2;50;319;50Hertz;319;55092;0.08;0.32;11.5;1.3;240489
41;10;43;"SRID=4326;LINESTRING(12.9416466019288 52.5621144045848,12.4993659669539 52.4052284251973)";;220000;3;2;50;324;50Hertz;324;55030;0.08;0.32;11.5;1.3;240490
42;44;45;"SRID=4326;LINESTRING(13.5061534469385 52.473822309174,13.3057532949594 52.2307818451873)";;220000;3;2;50;291;50Hertz;291;38755;0.08;0.32;11.5;1.3;241440
43;44;46;"SRID=4326;LINESTRING(13.5061534469385 52.473822309174,13.5241987309997 52.5356342713481)";;220000;3;2;;301 Wuhlheide - Marzahn;50Hertz;301;9168;0.08;0.32;11.5;1.3;241442
44;46;12;"SRID=4326;LINESTRING(13.5241987309997 52.5356342713481,13.7096697058228 52.5397952580643)";;380000;3;4;;495;50Hertz;;17010;0.025;0.25;13.7;2.6;252583
45;46;12;"SRID=4326;LINESTRING(13.5241987309997 52.5356342713481,13.7096697058228 52.5397952580643)";;380000;3;4;;496;50Hertz;;17029;0.025;0.25;13.7;2.6;252584
46;47;48;"SRID=4326;LINESTRING(13.4564306927748 52.5214517451981,13.5370442127043 52.5374565238016)";;380000;3;1;50;836 (BIN-FRH);Vattenfall_Europe_Berlin;;7717;0.1;1;3.425;0.65;252589
47;49;50;"SRID=4326;LINESTRING(10.99933301239 52.2001419745622,10.9772332275028 52.1694333176707)";;380000;3;;50;;;3845;5531;;;;;3883857
48;31;33;"SRID=4326;LINESTRING(9.74615081640288 50.9168399490798,10.3859411643633 51.0018133014781)";;380000;3;3;50;450 Mecklar - Eisenach;50Hertz;450;58378;0.033333;0.333333;10.275;1.95;270536
49;31;51;"SRID=4326;LINESTRING(9.74615081640288 50.9168399490798,9.25938382024592 51.0603668474477)";;380000;6;4;;3009 Borken - Mecklar;TenneT;3009;40647;0.0125;0.125;27.4;5.2;270963
50;52;53;"SRID=4326;LINESTRING(8.3133401659254 49.0090434643525,7.75349546540486 48.0993557006259)";;380000;3;4;;Daxlanden - Eichstetten;EnBW;7510;120968;0.025;0.25;13.7;2.6;272103
51;52;54;"SRID=4326;LINESTRING(8.3133401659254 49.0090434643525,8.43846751211921 49.2524597288652)";;380000;3;3;;Daxlanden - Philippsburg;EnBW;7520;32978;0.033333;0.333333;10.275;1.95;272126
52;52;55;"SRID=4326;LINESTRING(8.3133401659254 49.0090434643525,8.51211132935593 49.293965649573)";;220000;3;4;;Altlußheim - Daxlanden;EnBW;5100;38219;0.04;0.16;23;2.6;272681
53;52;56;"SRID=4326;LINESTRING(8.3133401659254 49.0090434643525,8.62320967451897 49.3565822492832)";;220000;3;2;;Daxlanden - Neurott;EnBW;5100;66788;0.08;0.32;11.5;1.3;272682
54;57;52;"SRID=4326;LINESTRING(8.44554248929306 48.9860881753906,8.3133401659254 49.0090434643525)";;220000;3;4;;Seehof (220 kV Daxlanden-Oberwald);EnBW;;14179;0.04;0.16;23;2.6;272728
55;57;58;"SRID=4326;LINESTRING(8.44554248929306 48.9860881753906,8.64158406338239 48.8900524832355)";;220000;3;2;;Edelberg (220 kV Oberwald - Birkenfeld);EnBW;;21835;0.08;0.32;11.5;1.3;272729
56;58;52;"SRID=4326;LINESTRING(8.64158406338239 48.8900524832355,8.3133401659254 49.0090434643525)";;220000;3;2;;Pfinztal (220 kV Daxlanden-Birkenfeld);EnBW;;29944;0.08;0.32;11.5;1.3;272732
57;59;60;"SRID=4326;LINESTRING(8.56374399744213 53.0317215835514,8.47470704898602 53.4286511943138)";;380000;3;2;50;307;TenneT;;56049;0.05;0.5;6.85;1.3;289000
58;61;62;"SRID=4326;LINESTRING(8.51888180951659 53.2026352836834,8.82002487241632 53.1073882918815)";;220000;3;1;50;2144;TenneT;;38653;0.16;0.64;5.75;0.65;300029
59;30;61;"SRID=4326;LINESTRING(9.5017896678173 53.5428143723363,8.51888180951659 53.2026352836834)";;380000;3;2;50;Dollern-(Niedervieland/Unterweser)-Alfstedt;TenneT;3103;90790;0.05;0.5;6.85;1.3;309969
60;63;52;"SRID=4326;LINESTRING(8.12076909802284 48.7048354259965,8.3133401659254 49.0090434643525)";;220000;3;2;50;Bühl - Daxlanden;EnBW;BUEHL-DAXLA;41529;0.08;0.32;11.5;1.3;339243
61;13;64;"SRID=4326;LINESTRING(11.3704262486892 48.2914922329548,11.4407746483177 48.1718035473026)";;380000;3;4;;Oberbachern - Menzing;Stadtwerke München;"439;440";17129;0.025;0.25;13.7;2.6;377770
62;65;66;"SRID=4326;LINESTRING(13.3264049984725 50.3463721850552,12.1147644054101 49.6311550521523)";;380000;3;3;;Etzenricht - Hradec;"CEPS;TenneT TSO GmbH";441;163671;0.033333;0.333333;10.275;1.95;395087
63;59;67;"SRID=4326;LINESTRING(8.56374399744213 53.0317215835514,8.69516075602312 53.0925360847799)";;380000;3;2;50;303/307;TenneT;;14983;0.05;0.5;6.85;1.3;445559
64;61;67;"SRID=4326;LINESTRING(8.51888180951659 53.2026352836834,8.69516075602312 53.0925360847799)";;380000;3;2;50;"307;303";TenneT;;37346;0.05;0.5;6.85;1.3;445560
65;68;69;"SRID=4326;LINESTRING(8.77244296019056 49.974668665137,8.41937105938048 49.6337356823792)";;380000;3;4;50;Ried Ost;Amprion;;64400;0.025;0.25;13.7;2.6;576361
66;70;69;"SRID=4326;LINESTRING(8.38855636787547 49.9823050841271,8.41937105938048 49.6337356823792)";;380000;3;4;50;Ried West;Amprion;;55596;0.025;0.25;13.7;2.6;576364
67;71;72;"SRID=4326;LINESTRING(12.2621734868101 51.7410202755519,11.8942661378135 51.4057031412478)";;380000;3;4;50;504;50Hertz;504;51283;0.025;0.25;13.7;2.6;902595
68;73;74;"SRID=4326;LINESTRING(13.1570904871893 51.8284516615019,13.9024346886892 51.8747235190459)";;380000;3;3;50;501;50Hertz;501;54278;0.033333;0.333333;10.275;1.95;902597
69;37;75;"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,11.5165549672107 51.5843592098734)";;380000;3;3;50;536 Klostermansfeld - Wolmirstedt;50Hertz;536;118953;0.033333;0.333333;10.275;1.95;904158
70;72;75;"SRID=4326;LINESTRING(11.8942661378135 51.4057031412478,11.5165549672107 51.5843592098734)";;380000;3;4;50;538 Lauchstädt - Klostermansfeld;50Hertz;538;38634;0.025;0.25;13.7;2.6;904159
71;37;72;"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,11.8942661378135 51.4057031412478)";;380000;3;3;50;535 Lauchstädt - Wolmirstedt;50Hertz;535;156914;0.033333;0.333333;10.275;1.95;904160
72;76;77;"SRID=4326;LINESTRING(8.70221844882815 51.7363525828065,8.99279240395088 51.343009397907)";;380000;3;4;;Leitung 3016;TenneT;3016;54107;0.025;0.25;13.7;2.6;906772
73;76;77;"SRID=4326;LINESTRING(8.70221844882815 51.7363525828065,8.99279240395088 51.343009397907)";;380000;3;4;;Leitung 3014;TenneT;3014;54107;0.025;0.25;13.7;2.6;906773
74;77;51;"SRID=4326;LINESTRING(8.99279240395088 51.343009397907,9.25938382024592 51.0603668474477)";;380000;3;4;;Leitung 3212;TenneT;3012;41955;0.025;0.25;13.7;2.6;906782
75;77;51;"SRID=4326;LINESTRING(8.99279240395088 51.343009397907,9.25938382024592 51.0603668474477)";;380000;3;4;;Leitung 3213;TenneT;3013;41955;0.025;0.25;13.7;2.6;906784
76;73;72;"SRID=4326;LINESTRING(13.1570904871893 51.8284516615019,11.8942661378135 51.4057031412478)";;380000;3;3;50;503;50Hertz;503;110358;0.033333;0.333333;10.275;1.95;907513
77;18;40;"SRID=4326;LINESTRING(13.6834769666546 54.1390906406635,13.1433929102518 53.9081469774219)";;380000;3;3;50;509;50Hertz;509;56436;0.033333;0.333333;10.275;1.95;912407
78;10;45;"SRID=4326;LINESTRING(12.9416466019288 52.5621144045848,13.3057532949594 52.2307818451873)";;220000;3;3;50;526;50Hertz;526;70037;0.053333;0.213333;17.25;1.95;918562
79;10;74;"SRID=4326;LINESTRING(12.9416466019288 52.5621144045848,13.9024346886892 51.8747235190459)";;380000;3;3;50;521;50Hertz;521;130685;0.033333;0.333333;10.275;1.95;918563
80;45;74;"SRID=4326;LINESTRING(13.3057532949594 52.2307818451873,13.9024346886892 51.8747235190459)";;220000;3;1;50;522;50Hertz;522;62038;0.16;0.64;5.75;0.65;918564
81;78;32;"SRID=4326;LINESTRING(11.6463786274424 50.534876971042,11.1228545605428 50.9989090670144)";;380000;3;4;50;416;50Hertz;416;77738;0.025;0.25;13.7;2.6;918567
82;79;80;"SRID=4326;LINESTRING(14.4719654742998 51.5538127185923,14.5081091811329 51.4137103812427)";;380000;3;;50;566;50Hertz;566;22016;;;;;919059
83;79;80;"SRID=4326;LINESTRING(14.4719654742998 51.5538127185923,14.5081091811329 51.4137103812427)";;380000;3;;50;565;50Hertz;565;21999;;;;;919060
84;81;79;"SRID=4326;LINESTRING(14.4281804852225 51.8888641394403,14.4719654742998 51.5538127185923)";;380000;3;;50;542;50Hertz;542;62180;;;;;919119
85;81;79;"SRID=4326;LINESTRING(14.4281804852225 51.8888641394403,14.4719654742998 51.5538127185923)";;380000;3;;50;541;50Hertz;541;62195;;;;;919121
86;34;82;"SRID=4326;LINESTRING(8.12264230304551 53.5605160490331,8.14191382633093 53.5640011680095)";;220000;3;2;50;300 Wilhelmshaven - Maade;;300;2344;0.08;0.32;11.5;1.3;941141
87;83;84;"SRID=4326;LINESTRING(10.1562824575947 54.2755482549913,10.1773541034729 54.3395212638642)";;220000;3;2;50;211;TenneT;211;13652;0.08;0.32;11.5;1.3;943999
88;83;24;"SRID=4326;LINESTRING(10.1562824575947 54.2755482549913,9.72699196993402 54.2914209867842)";;220000;3;1;50;207;TenneT;207;31608;0.16;0.64;5.75;0.65;945143
89;85;86;"SRID=4326;LINESTRING(7.03496796515083 52.2028607381056,7.30820430094578 52.4768353862806)";;380000;3;4;50;Gronau West;Amprion;;46344;0.025;0.25;13.7;2.6;962084
90;87;86;"SRID=4326;LINESTRING(7.06030699176008 51.6964760130648,7.30820430094578 52.4768353862806)";;380000;3;4;50;Münsterland;Amprion;;110031;0.025;0.25;13.7;2.6;962095
91;88;89;"SRID=4326;LINESTRING(6.6746753206169 51.3249574728255,6.72376714521247 51.3556543809247)";;220000;3;2;50;Stratum West;Amprion;;5752;0.08;0.32;11.5;1.3;1190715
92;90;86;"SRID=4326;LINESTRING(7.54571772261949 51.9703244223875,7.30820430094578 52.4768353862806)";;380000;3;4;50;Roxel Ost;Amprion;;69877;0.025;0.25;13.7;2.6;962096
93;91;86;"SRID=4326;LINESTRING(7.30561448538174 52.4801491895706,7.30820430094578 52.4768353862806)";;380000;3;4;50;Emsland-D0;Amprion;;1071;0.025;0.25;13.7;2.6;962108
94;86;92;"SRID=4326;LINESTRING(7.30820430094578 52.4768353862806,7.30433875539085 52.4824259958004)";;380000;3;4;50;Emsland-D2;Amprion;;1070;0.025;0.25;13.7;2.6;962109
95;91;86;"SRID=4326;LINESTRING(7.30561448538174 52.4801491895706,7.30820430094578 52.4768353862806)";;380000;3;4;50;Emsland-D1;Amprion;;1070;0.025;0.25;13.7;2.6;962110
96;86;93;"SRID=4326;LINESTRING(7.30820430094578 52.4768353862806,7.27715391322869 52.7532425946802)";;380000;3;4;50;Meppen;Amprion;;47087;0.025;0.25;13.7;2.6;962120
97;94;86;"SRID=4326;LINESTRING(8.30775689679575 52.3456356447783,7.30820430094578 52.4768353862806)";;380000;3;4;50;Niedersachsen Süd;Amprion;;74417;0.025;0.25;13.7;2.6;962121
98;86;95;"SRID=4326;LINESTRING(7.30820430094578 52.4768353862806,7.88957671235007 52.2773967624078)";;380000;3;4;50;Bramgau;Amprion;;60192;0.025;0.25;13.7;2.6;962122
99;86;96;"SRID=4326;LINESTRING(7.30820430094578 52.4768353862806,7.31784994377907 52.4691114902799)";;220000;3;2;50;Benteler;Amprion;;1321;0.08;0.32;11.5;1.3;962172
100;97;66;"SRID=4326;LINESTRING(13.3352803846608 49.5896898612644,12.1147644054101 49.6311550521523)";;380000;3;;;Etzenricht - Přeštice;ČEPS;442;110113;;;;;965662
101;42;98;"SRID=4326;LINESTRING(12.1869848227216 53.8157751724384,12.2147735096776 54.1003234403618)";;380000;3;4;50;544;50Hertz;544;35731;0.025;0.25;13.7;2.6;1000670
102;99;100;"SRID=4326;LINESTRING(6.99647659179489 49.3754093063084,6.47473977006816 49.9224692993999)";;380000;3;4;;Uchtelfangen West;Amprion;;94562;0.025;0.25;13.7;2.6;1020855
103;42;98;"SRID=4326;LINESTRING(12.1869848227216 53.8157751724384,12.2147735096776 54.1003234403618)";;380000;3;4;50;543;50Hertz;543;35716;0.025;0.25;13.7;2.6;1021991
104;42;101;"SRID=4326;LINESTRING(12.1869848227216 53.8157751724384,11.6993926965362 53.5722744892702)";;380000;3;4;50;424;50Hertz;424;47163;0.025;0.25;13.7;2.6;1022003
105;102;42;"SRID=4326;LINESTRING(11.3706373688866 53.6009910848999,12.1869848227216 53.8157751724384)";;380000;3;4;50;423;50Hertz;423;71640;0.025;0.25;13.7;2.6;1022004
106;103;87;"SRID=4326;LINESTRING(6.94821343461115 51.4445789430072,7.06030699176008 51.6964760130648)";;380000;3;4;50;Kusenhorst;Amprion;;40854;0.025;0.25;13.7;2.6;1082800
107;104;103;"SRID=4326;LINESTRING(6.92675896360373 51.4992056838496,6.94821343461115 51.4445789430072)";;380000;3;4;50;Büscherhof West;Amprion;;16665;0.025;0.25;13.7;2.6;1082801
108;105;87;"SRID=4326;LINESTRING(6.68078798893986 51.6462959356851,7.06030699176008 51.6964760130648)";;380000;3;4;50;Lippe Nord;Amprion;;37005;0.025;0.25;13.7;2.6;1082805
109;106;107;"SRID=4326;LINESTRING(7.16721460965932 51.3899067582106,7.1255729106725 51.4489772588145)";;380000;3;3;50;Weitmar West;Amprion;;24754;0.033333;0.333333;10.275;1.95;1082806
110;108;107;"SRID=4326;LINESTRING(6.99606888010598 51.5141695891404,7.1255729106725 51.4489772588145)";;380000;3;4;50;Eiberg Nord;Amprion;;14687;0.025;0.25;13.7;2.6;1082807
111;109;106;"SRID=4326;LINESTRING(7.31318284290137 51.4466113896128,7.16721460965932 51.3899067582106)";;380000;3;4;50;Kemnade Süd;Amprion;;17504;0.025;0.25;13.7;2.6;1082808
112;110;111;"SRID=4326;LINESTRING(7.99288723332679 51.6837077155955,8.62480052815036 51.4278883849265)";;380000;3;4;50;Sauerland Nord;Amprion;;114491;0.025;0.25;13.7;2.6;1082809
113;87;112;"SRID=4326;LINESTRING(7.06030699176008 51.6964760130648,7.35311186939787 51.5758105020818)";;380000;3;4;50;Recklinghausen;Amprion;;35441;0.025;0.25;13.7;2.6;1082810
114;113;87;"SRID=4326;LINESTRING(7.12323882950453 51.5256121803004,7.06030699176008 51.6964760130648)";;380000;3;4;50;Westfalen West;Amprion;;22998;0.025;0.25;13.7;2.6;1082811
115;87;85;"SRID=4326;LINESTRING(7.06030699176008 51.6964760130648,7.03496796515083 52.2028607381056)";;380000;3;4;50;Hamaland;Amprion;;63803;0.025;0.25;13.7;2.6;1082814
116;110;114;"SRID=4326;LINESTRING(7.99288723332679 51.6837077155955,8.21170597594605 51.1779854801194)";;380000;3;4;50;Arpe West;Amprion;;67379;0.025;0.25;13.7;2.6;1082816
117;115;116;"SRID=4326;LINESTRING(6.57648208812114 51.0555954583116,6.77252309438106 51.1471054906194)";;220000;3;4;50;Frimmersdorf 5e;Amprion;;21323;0.04;0.16;23;2.6;1082942
118;117;118;"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,7.13689469738717 50.6428608767133)";;380000;3;4;50;Ließem Ost;Amprion;;34584;0.025;0.25;13.7;2.6;1082943
119;117;119;"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,6.45655246642153 50.8713380368705)";;380000;3;4;50;Sechtem Süd;Amprion;;44751;0.025;0.25;13.7;2.6;1082944
120;117;120;"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,7.86394571365263 50.7682419129404)";;380000;3;4;50;Siegtal Süd;Amprion;;68003;0.025;0.25;13.7;2.6;1082946
121;121;122;"SRID=4326;LINESTRING(6.32166491493505 50.8383473627586,6.16738169006425 50.8020442927138)";;380000;3;4;50;Röhe Nord;Amprion;;12228;0.025;0.25;13.7;2.6;1082948
122;123;124;"SRID=4326;LINESTRING(6.70220337779745 51.0088609096753,6.61240231530956 51.0359242594819)";;380000;3;4;50;Neurath 3c;Amprion;;10620;0.025;0.25;13.7;2.6;1082949
123;125;126;"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,7.23319684331545 51.2325069075148)";;380000;3;4;50;Leichlingen Ost;Amprion;;28540;0.025;0.25;13.7;2.6;1082952
124;127;119;"SRID=4326;LINESTRING(6.30090123786765 50.8289532122665,6.45655246642153 50.8713380368705)";;380000;3;4;50;Weisweiler Süd;Amprion;;16766;0.025;0.25;13.7;2.6;1082953
125;118;128;"SRID=4326;LINESTRING(7.13689469738717 50.6428608767133,7.44948529010545 50.4025276621126)";;380000;3;4;50;Weißenthurm Ost;Amprion;;42726;0.025;0.25;13.7;2.6;1082954
126;121;119;"SRID=4326;LINESTRING(6.32166491493505 50.8383473627586,6.45655246642153 50.8713380368705)";;380000;3;4;50;Weisweiler Nord;Amprion;;14743;0.025;0.25;13.7;2.6;1082955
127;129;124;"SRID=4326;LINESTRING(6.62582790177014 51.2606098249047,6.61240231530956 51.0359242594819)";;220000;3;2;50;Neurath 1a;Amprion;;34374;0.08;0.32;11.5;1.3;1082956
128;125;130;"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,7.12308195236379 51.1715887782054)";;380000;3;4;50;Leichlingen West;Amprion;;16932;0.025;0.25;13.7;2.6;1082957
129;125;123;"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,6.70220337779745 51.0088609096753)";;380000;3;4;50;Opladen Nord;Amprion;;22039;0.025;0.25;13.7;2.6;1082958
130;131;132;"SRID=4326;LINESTRING(6.80109333956604 51.1225390518584,7.00877914033175 51.1742549180397)";;380000;3;4;50;St. Peter Nord;Amprion;;20646;0.025;0.25;13.7;2.6;1082959
131;133;123;"SRID=4326;LINESTRING(6.8426506615144 50.8635385008881,6.70220337779745 51.0088609096753)";;380000;3;4;50;Brauweiler West;Amprion;;22321;0.025;0.25;13.7;2.6;1082960
132;117;120;"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,7.86394571365263 50.7682419129404)";;380000;3;4;50;Siegtal Nord;Amprion;;68003;0.025;0.25;13.7;2.6;1082961
133;117;134;"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,6.80461158012622 50.9662452961379)";;220000;3;4;50;Godorf West;Amprion;;24479;0.04;0.16;23;2.6;1082962
134;135;136;"SRID=4326;LINESTRING(7.7186272145384 51.5342075115271,7.93077008561427 51.6729710197069)";;380000;3;4;50;Haarstrang West;Amprion;;30283;0.025;0.25;13.7;2.6;1082963
135;125;123;"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,6.70220337779745 51.0088609096753)";;380000;3;4;50;Opladen Süd;Amprion;;22039;0.025;0.25;13.7;2.6;1082964
136;123;131;"SRID=4326;LINESTRING(6.70220337779745 51.0088609096753,6.80109333956604 51.1225390518584)";;380000;3;4;50;St. Peter Süd;Amprion;;18127;0.025;0.25;13.7;2.6;1082965
137;117;119;"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,6.45655246642153 50.8713380368705)";;380000;3;4;50;Sechtem Nord;Amprion;;44751;0.025;0.25;13.7;2.6;1082966
138;117;128;"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,7.44948529010545 50.4025276621126)";;380000;3;4;50;Mittelrhein;Amprion;;62381;0.025;0.25;13.7;2.6;1082967
139;137;105;"SRID=4326;LINESTRING(6.22183144595687 51.6946456422206,6.68078798893986 51.6462959356851)";;220000;3;2;50;Pfalzdorf Süd;Amprion;;41846;0.08;0.32;11.5;1.3;1082973
140;138;87;"SRID=4326;LINESTRING(7.00674987859998 51.5999114220203,7.06030699176008 51.6964760130648)";;220000;3;3;50;Scholven D;Amprion;;13500;0.053333;0.213333;17.25;1.95;1082974
141;139;105;"SRID=4326;LINESTRING(7.03761988504233 51.5985496311832,6.68078798893986 51.6462959356851)";;220000;3;2;50;Schermbeck Nord;Amprion;;32152;0.08;0.32;11.5;1.3;1082975
142;140;87;"SRID=4326;LINESTRING(7.2640834625924 51.5735734103802,7.06030699176008 51.6964760130648)";;220000;3;2;50;Hochlarmark Ost;Amprion;;28023;0.08;0.32;11.5;1.3;1082976
143;106;141;"SRID=4326;LINESTRING(7.16721460965932 51.3899067582106,7.2789471130269 51.4722816773138)";;220000;3;2;50;Laer West;Amprion;;18405;0.08;0.32;11.5;1.3;1082983
144;142;107;"SRID=4326;LINESTRING(7.18667755311932 51.550589070577,7.1255729106725 51.4489772588145)";;220000;3;2;50;Herne 1A;Amprion;;17736;0.08;0.32;11.5;1.3;1082984
145;129;123;"SRID=4326;LINESTRING(6.62582790177014 51.2606098249047,6.70220337779745 51.0088609096753)";;220000;3;2;50;Frixheim Nord;Amprion;;30676;0.08;0.32;11.5;1.3;1082985
146;140;143;"SRID=4326;LINESTRING(7.2640834625924 51.5735734103802,7.35135784054859 51.568368608134)";;220000;3;2;50;Knepper C;Amprion;;7062;0.08;0.32;11.5;1.3;1082986
147;142;144;"SRID=4326;LINESTRING(7.18667755311932 51.550589070577,7.17937912538938 51.4722019484347)";;220000;3;3;50;Herne 4;Amprion;;15151;0.053333;0.213333;17.25;1.95;1082987
148;140;106;"SRID=4326;LINESTRING(7.2640834625924 51.5735734103802,7.16721460965932 51.3899067582106)";;220000;3;2;50;Pöppinghausen Ost;Amprion;;30931;0.08;0.32;11.5;1.3;1082989
149;145;146;"SRID=4326;LINESTRING(6.93488869659333 51.0335223350589,6.82813596908193 51.1626762413706)";;220000;3;2;50;Frixheim Süd;Amprion;;43148;0.08;0.32;11.5;1.3;1082990
150;147;107;"SRID=4326;LINESTRING(7.50597329671546 51.401592550355,7.1255729106725 51.4489772588145)";;220000;3;1;50;Herdecke Nord;Amprion;;37515;0.16;0.64;5.75;0.65;1082992
151;144;107;"SRID=4326;LINESTRING(7.17937912538938 51.4722019484347,7.1255729106725 51.4489772588145)";;220000;3;2;50;Bochum West;Amprion;;12825;0.08;0.32;11.5;1.3;1082996
152;139;107;"SRID=4326;LINESTRING(7.03761988504233 51.5985496311832,7.1255729106725 51.4489772588145)";;220000;3;1;50;Gladbeck West;Amprion;;22117;0.16;0.64;5.75;0.65;1082997
153;140;141;"SRID=4326;LINESTRING(7.2640834625924 51.5735734103802,7.2789471130269 51.4722816773138)";;220000;3;2;50;Pöppinghausen West;Amprion;;12649;0.08;0.32;11.5;1.3;1082998
154;142;107;"SRID=4326;LINESTRING(7.18667755311932 51.550589070577,7.1255729106725 51.4489772588145)";;220000;3;2;50;Herne 2B;Amprion;;21357;0.08;0.32;11.5;1.3;1082999
155;147;107;"SRID=4326;LINESTRING(7.50597329671546 51.401592550355,7.1255729106725 51.4489772588145)";;220000;3;1;50;Herdecke Süd;Amprion;;37227;0.16;0.64;5.75;0.65;1083001
156;125;123;"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,6.70220337779745 51.0088609096753)";;220000;3;2;50;Stommeln Nord;Amprion;;23276;0.08;0.32;11.5;1.3;1083933
157;125;148;"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,6.84699931064759 51.2055917698058)";;220000;3;2;50;Eller Ost;Amprion;;21638;0.08;0.32;11.5;1.3;1083953
158;149;150;"SRID=4326;LINESTRING(7.19316578267403 50.798335064694,7.0473845241055 50.9055286094924)";;220000;3;2;50;Gremberghoven West;Amprion;;20577;0.08;0.32;11.5;1.3;1083959
159;145;125;"SRID=4326;LINESTRING(6.93488869659333 51.0335223350589,6.96568442352005 51.0693295322353)";;220000;3;2;50;Kasselberg Süd;Amprion;;4849;0.08;0.32;11.5;1.3;1083962
160;129;151;"SRID=4326;LINESTRING(6.62582790177014 51.2606098249047,6.70967369516713 51.0909407427733)";;220000;3;2;50;Osterath West;Amprion;;19881;0.08;0.32;11.5;1.3;1083967
161;117;152;"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,7.01293742640329 50.6176584938251)";;220000;3;2;50;Berggeist West;Amprion;;22080;0.08;0.32;11.5;1.3;1083975
162;149;120;"SRID=4326;LINESTRING(7.19316578267403 50.798335064694,7.86394571365263 50.7682419129404)";;220000;3;2;50;Leuscheid Nord;Amprion;;51114;0.08;0.32;11.5;1.3;1083988
163;139;87;"SRID=4326;LINESTRING(7.03761988504233 51.5985496311832,7.06030699176008 51.6964760130648)";;220000;3;2;50;Polsum Süd;Amprion;;11834;0.08;0.32;11.5;1.3;1128368
164;126;120;"SRID=4326;LINESTRING(7.23319684331545 51.2325069075148,7.86394571365263 50.7682419129404)";;380000;3;4;50;Dauersberg Ost;Amprion;;73819;0.025;0.25;13.7;2.6;1083990
165;129;153;"SRID=4326;LINESTRING(6.62582790177014 51.2606098249047,6.33006858948983 51.2429161503794)";;220000;3;2;50;Fichtenhain Ost;Amprion;;34100;0.08;0.32;11.5;1.3;1083998
166;125;147;"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,7.50597329671546 51.401592550355)";;220000;3;1;50;Bigge West;Amprion;;119387;0.16;0.64;5.75;0.65;1084000
167;125;154;"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,7.0235444991641 50.999068409611)";;220000;3;1;50;Dünnwald West;Amprion;;9874;0.16;0.64;5.75;0.65;1084001
168;149;120;"SRID=4326;LINESTRING(7.19316578267403 50.798335064694,7.86394571365263 50.7682419129404)";;220000;3;2;50;Leuscheid Süd;Amprion;;51114;0.08;0.32;11.5;1.3;1084007
169;130;120;"SRID=4326;LINESTRING(7.12308195236379 51.1715887782054,7.86394571365263 50.7682419129404)";;380000;3;4;50;Dauersberg West;Amprion;;83781;0.025;0.25;13.7;2.6;1084017
170;125;155;"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,7.72438401522458 51.4093341305984)";;220000;3;1;50;Bigge Ost;Amprion;;121485;0.16;0.64;5.75;0.65;1084020
171;125;154;"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,7.0235444991641 50.999068409611)";;220000;3;1;50;Dünnwald Ost;Amprion;;9874;0.16;0.64;5.75;0.65;1084021
172;117;156;"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,6.84223115147656 50.8598647243573)";;220000;3;4;50;Knapsack 2b;Amprion;;13409;0.04;0.16;23;2.6;1084023
173;117;149;"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,7.19316578267403 50.798335064694)";;220000;3;2;50;Troisdorf Ost;Amprion;;17034;0.08;0.32;11.5;1.3;1084027
174;154;150;"SRID=4326;LINESTRING(7.0235444991641 50.999068409611,7.0473845241055 50.9055286094924)";;220000;3;1;50;Merheim Ost;Amprion;;11403;0.16;0.64;5.75;0.65;1084032
175;154;150;"SRID=4326;LINESTRING(7.0235444991641 50.999068409611,7.0473845241055 50.9055286094924)";;220000;3;1;50;Merheim West;Amprion;;11403;0.16;0.64;5.75;0.65;1084040
176;117;149;"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,7.19316578267403 50.798335064694)";;220000;3;2;50;Troisdorf West;Amprion;;17065;0.08;0.32;11.5;1.3;1084046
177;157;110;"SRID=4326;LINESTRING(8.364229530696 51.9271204904611,7.99288723332679 51.6837077155955)";;380000;3;4;50;Gütersloh Süd;Amprion;;57541;0.025;0.25;13.7;2.6;1084345
178;119;158;"SRID=4326;LINESTRING(6.45655246642153 50.8713380368705,6.48812326381716 50.8810703125704)";;380000;3;4;50;Hambach 3c;Amprion;;4315;0.025;0.25;13.7;2.6;1084358
179;159;60;"SRID=4326;LINESTRING(8.05408735442182 53.3323026933898,8.47470704898602 53.4286511943138)";;380000;3;2;50;302;transpower;302;31674;0.05;0.5;6.85;1.3;1086366
180;160;161;"SRID=4326;LINESTRING(8.47791063608626 53.428485468955,8.05283751634017 53.3338809598955)";;220000;3;2;50;302;TenneT;302;32238;0.08;0.32;11.5;1.3;1086367
181;115;151;"SRID=4326;LINESTRING(6.57648208812114 51.0555954583116,6.70967369516713 51.0909407427733)";;220000;3;4;50;Frimmersdorf 4d;Amprion;;11477;0.04;0.16;23;2.6;1101991
182;162;134;"SRID=4326;LINESTRING(6.85153113794826 50.9841704680083,6.80461158012622 50.9662452961379)";;220000;3;2;50;Bocklemünd Süd;Amprion;;4813;0.08;0.32;11.5;1.3;1101996
183;115;123;"SRID=4326;LINESTRING(6.57648208812114 51.0555954583116,6.70220337779745 51.0088609096753)";;220000;3;2;50;Frimmersdorf 3c;Amprion;;5730;0.08;0.32;11.5;1.3;1101999
184;138;87;"SRID=4326;LINESTRING(7.00674987859998 51.5999114220203,7.06030699176008 51.6964760130648)";;380000;3;4;50;Scholven F;Amprion;;12948;0.025;0.25;13.7;2.6;1128370
185;162;134;"SRID=4326;LINESTRING(6.85153113794826 50.9841704680083,6.80461158012622 50.9662452961379)";;220000;3;2;50;Bocklemünd Nord;Amprion;;4813;0.08;0.32;11.5;1.3;1102004
186;123;163;"SRID=4326;LINESTRING(6.70220337779745 51.0088609096753,6.59601979462215 50.9525274624278)";;380000;3;4;50;Paffendorf Süd;Amprion;;13157;0.025;0.25;13.7;2.6;1102892
187;112;164;"SRID=4326;LINESTRING(7.35311186939787 51.5758105020818,7.33861258614081 51.6319781250427)";;380000;3;4;50;Datteln West;Amprion;;10045;0.025;0.25;13.7;2.6;1109593
188;112;165;"SRID=4326;LINESTRING(7.35311186939787 51.5758105020818,7.70831848872651 51.6762033088437)";;380000;3;4;50;Mengede Nord;Amprion;;34595;0.025;0.25;13.7;2.6;1109595
189;166;165;"SRID=4326;LINESTRING(7.61702099509812 51.6371337640588,7.70831848872651 51.6762033088437)";;380000;3;4;50;Bergkamen A;Amprion;;15207;0.025;0.25;13.7;2.6;1109596
190;112;164;"SRID=4326;LINESTRING(7.35311186939787 51.5758105020818,7.33861258614081 51.6319781250427)";;380000;3;4;50;Datteln Ost;Amprion;;10019;0.025;0.25;13.7;2.6;1109599
191;167;165;"SRID=4326;LINESTRING(7.52228010104186 51.5321980552231,7.70831848872651 51.6762033088437)";;220000;3;2;50;Wambel Ost;Amprion;;25175;0.08;0.32;11.5;1.3;1109600
192;168;104;"SRID=4326;LINESTRING(6.90660779028721 51.5652424465435,6.92675896360373 51.4992056838496)";;380000;3;4;50;Essen West;Amprion;;14743;0.025;0.25;13.7;2.6;1109607
193;138;104;"SRID=4326;LINESTRING(7.00674987859998 51.5999114220203,6.92675896360373 51.4992056838496)";;220000;3;2;50;Scholven E;Amprion;;24437;0.08;0.32;11.5;1.3;1109609
194;139;104;"SRID=4326;LINESTRING(7.03761988504233 51.5985496311832,6.92675896360373 51.4992056838496)";;220000;3;2;50;Buer Süd;Amprion;;16157;0.08;0.32;11.5;1.3;1109610
195;104;169;"SRID=4326;LINESTRING(6.92675896360373 51.4992056838496,6.96734393053748 51.4908618864265)";;220000;3;2;50;LMG West;Amprion;;3433;0.08;0.32;11.5;1.3;1109616
196;104;169;"SRID=4326;LINESTRING(6.92675896360373 51.4992056838496,6.96734393053748 51.4908618864265)";;220000;3;2;50;LMG Ost;Amprion;;3427;0.08;0.32;11.5;1.3;1109619
197;168;105;"SRID=4326;LINESTRING(6.90660779028721 51.5652424465435,6.68078798893986 51.6462959356851)";;380000;3;4;50;Lippe Süd;Amprion;;42401;0.025;0.25;13.7;2.6;1116357
198;104;170;"SRID=4326;LINESTRING(6.92675896360373 51.4992056838496,6.87287359352087 51.4457833372124)";;220000;3;2;50;Osterfeld West;Amprion;;8909;0.08;0.32;11.5;1.3;1123975
199;104;170;"SRID=4326;LINESTRING(6.92675896360373 51.4992056838496,6.87287359352087 51.4457833372124)";;220000;3;1;50;Osterfeld Ost;Amprion;;8837;0.16;0.64;5.75;0.65;1123976
200;138;87;"SRID=4326;LINESTRING(7.00674987859998 51.5999114220203,7.06030699176008 51.6964760130648)";;380000;3;4;50;Scholven B;Amprion;;13676;0.025;0.25;13.7;2.6;1128366
201;171;89;"SRID=4326;LINESTRING(6.86804496307922 51.3744747805902,6.72376714521247 51.3556543809247)";;220000;3;4;50;Meerbusch Ost;Amprion;;16654;0.04;0.16;23;2.6;1141433
202;119;158;"SRID=4326;LINESTRING(6.45655246642153 50.8713380368705,6.48812326381716 50.8810703125704)";;380000;3;4;50;Hambach 1a;Amprion;;4315;0.025;0.25;13.7;2.6;1167325
203;105;172;"SRID=4326;LINESTRING(6.68078798893986 51.6462959356851,6.78752251671348 51.505550100013)";;220000;3;4;50;Dinslaken West;Amprion;;19072;0.04;0.16;23;2.6;1167326
204;123;173;"SRID=4326;LINESTRING(6.70220337779745 51.0088609096753,6.62284323546559 51.258713368098)";;380000;3;4;50;Knechtsteden West;Amprion;;30309;0.025;0.25;13.7;2.6;1167329
205;119;158;"SRID=4326;LINESTRING(6.45655246642153 50.8713380368705,6.48812326381716 50.8810703125704)";;380000;3;4;50;Hambach 2b;Amprion;;4315;0.025;0.25;13.7;2.6;1167330
206;105;174;"SRID=4326;LINESTRING(6.68078798893986 51.6462959356851,6.81216588075166 51.5196200118095)";;220000;3;2;50;Sterkrade Nord;Amprion;;20117;0.08;0.32;11.5;1.3;1167333
207;37;39;"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,11.7273534150745 52.5689469938591)";;380000;3;4;50;489;50Hertz;489;37603;0.025;0.25;13.7;2.6;1173397
208;129;175;"SRID=4326;LINESTRING(6.62582790177014 51.2606098249047,6.72031000055597 51.3915325380171)";;220000;3;2;50;Stratum Ost;Amprion;;19857;0.08;0.32;11.5;1.3;1174140
209;129;176;"SRID=4326;LINESTRING(6.62582790177014 51.2606098249047,6.54240844257145 51.2994458149911)";;220000;3;2;50;Fichtenhain West;Amprion;;8599;0.08;0.32;11.5;1.3;1174142
210;88;129;"SRID=4326;LINESTRING(6.6746753206169 51.3249574728255,6.62582790177014 51.2606098249047)";;220000;3;2;50;Gellep West;Amprion;;9099;0.08;0.32;11.5;1.3;1174143
211;177;18;"SRID=4326;LINESTRING(13.0786421047586 54.2848461697305,13.6834769666546 54.1390906406635)";;220000;3;2;50;313;50Hertz_Transmission;313;56416;0.08;0.32;11.5;1.3;1177425
212;177;18;"SRID=4326;LINESTRING(13.0786421047586 54.2848461697305,13.6834769666546 54.1390906406635)";;220000;3;2;50;314;50Hertz_Transmission;314;56362;0.08;0.32;11.5;1.3;1177426
213;178;120;"SRID=4326;LINESTRING(8.02029033797883 50.9236168949394,7.86394571365263 50.7682419129404)";;220000;3;2;50;Heller Ost;Amprion;;46991;0.08;0.32;11.5;1.3;1182294
214;179;12;"SRID=4326;LINESTRING(13.9570055475871 53.252171625753,13.7096697058228 52.5397952580643)";;220000;3;2;50;303;50Hertz_Transmission;303;86333;0.08;0.32;11.5;1.3;1188567
215;180;181;"SRID=4326;LINESTRING(14.270834670665 53.0962865535819,14.0336963684666 53.5078685980791)";;220000;3;2;50;306;50Hertz Transmission;306;62054;0.08;0.32;11.5;1.3;1188568
216;182;180;"SRID=4326;LINESTRING(14.4762521006827 53.1967495480613,14.270834670665 53.0962865535819)";;220000;3;2;50;220kV Krajnik - Vierraden;"PSE Operator;50Hertz";507;26246;0.08;0.32;11.5;1.3;1188569
217;179;181;"SRID=4326;LINESTRING(13.9570055475871 53.252171625753,14.0336963684666 53.5078685980791)";;220000;3;2;50;305;50Hertz Transmission;305;29603;0.08;0.32;11.5;1.3;1188570
218;180;12;"SRID=4326;LINESTRING(14.270834670665 53.0962865535819,13.7096697058228 52.5397952580643)";;220000;3;2;50;304;50Hertz_Transmission;304;100983;0.08;0.32;11.5;1.3;1188571
219;183;30;"SRID=4326;LINESTRING(9.90884752815356 53.4880466403676,9.5017896678173 53.5428143723363)";;380000;3;4;50;E;50Hertz Transmission;E;28675;0.025;0.25;13.7;2.6;1188840
220;183;21;"SRID=4326;LINESTRING(9.90884752815356 53.4880466403676,10.1575015165126 53.5551316685834)";;380000;6;4;50;C;50Hertz Transmission;C;29674;0.0125;0.125;27.4;5.2;1188841
221;183;21;"SRID=4326;LINESTRING(9.90884752815356 53.4880466403676,10.1575015165126 53.5551316685834)";;380000;3;4;50;D;50Hertz Transmission;D;29628;0.025;0.25;13.7;2.6;1188844
222;183;30;"SRID=4326;LINESTRING(9.90884752815356 53.4880466403676,9.5017896678173 53.5428143723363)";;380000;3;4;50;F;50Hertz Transmission;F;28654;0.025;0.25;13.7;2.6;1188848
223;184;185;"SRID=4326;LINESTRING(6.61738109142906 51.4757909635544,6.65673519501182 51.379523634379)";;220000;3;1;50;Ürdingen West;Amprion;;14090;0.16;0.64;5.75;0.65;1190720
224;184;89;"SRID=4326;LINESTRING(6.61738109142906 51.4757909635544,6.72376714521247 51.3556543809247)";;220000;3;2;50;Mündelheim Nord;Amprion;;21946;0.08;0.32;11.5;1.3;1190723
225;184;186;"SRID=4326;LINESTRING(6.61738109142906 51.4757909635544,6.7111452744645 51.5261875490663)";;380000;3;4;50;Lohheide West;Amprion;;9562;0.025;0.25;13.7;2.6;1208415
226;184;187;"SRID=4326;LINESTRING(6.61738109142906 51.4757909635544,6.68934277038931 51.5764228881728)";;380000;3;4;50;Zensenbusch Süd;Amprion;;15588;0.025;0.25;13.7;2.6;1208417
227;137;105;"SRID=4326;LINESTRING(6.22183144595687 51.6946456422206,6.68078798893986 51.6462959356851)";;220000;3;2;50;Pfalzdorf Nord;Amprion;;41843;0.08;0.32;11.5;1.3;1208426
228;104;172;"SRID=4326;LINESTRING(6.92675896360373 51.4992056838496,6.78752251671348 51.505550100013)";;220000;3;2;50;Emscher Nord;Amprion;;10353;0.08;0.32;11.5;1.3;1224880
229;104;172;"SRID=4326;LINESTRING(6.92675896360373 51.4992056838496,6.78752251671348 51.505550100013)";;220000;3;2;50;Emscher Süd;Amprion;;10342;0.08;0.32;11.5;1.3;1224881
230;89;175;"SRID=4326;LINESTRING(6.72376714521247 51.3556543809247,6.72031000055597 51.3915325380171)";;220000;3;2;50;Rheinhausen West;Amprion;;5643;0.08;0.32;11.5;1.3;1225767
231;185;89;"SRID=4326;LINESTRING(6.65673519501182 51.379523634379,6.72376714521247 51.3556543809247)";;220000;3;2;50;Mündelheim Süd;Amprion;;8792;0.08;0.32;11.5;1.3;1225768
232;89;188;"SRID=4326;LINESTRING(6.72376714521247 51.3556543809247,6.72365237186396 51.375845810902)";;220000;3;2;50;Huckingen 2b;Amprion;;4702;0.08;0.32;11.5;1.3;1225769
233;189;190;"SRID=4326;LINESTRING(8.61664767275337 48.0659537906797,8.87294280487974 48.3100912582216)";;380000;3;3;;ENGST-TRSNG;EnBW;;37253;0.033333;0.333333;10.275;1.95;1460038
234;191;172;"SRID=4326;LINESTRING(6.71525259691926 51.5267908666491,6.78752251671348 51.505550100013)";;220000;3;2;50;Walsum Süd;Amprion;;6769;0.08;0.32;11.5;1.3;1491474
235;191;172;"SRID=4326;LINESTRING(6.71525259691926 51.5267908666491,6.78752251671348 51.505550100013)";;220000;3;2;50;Walsum Nord;Amprion;;6525;0.08;0.32;11.5;1.3;1491477
236;42;192;"SRID=4326;LINESTRING(12.1869848227216 53.8157751724384,12.1857651811846 53.8108597989599)";;220000;3;2;50;;50Hertz;;929;0.08;0.32;11.5;1.3;1521278
237;42;192;"SRID=4326;LINESTRING(12.1869848227216 53.8157751724384,12.1857651811846 53.8108597989599)";;220000;3;2;50;;50Hertz;;933;0.08;0.32;11.5;1.3;1521279
238;105;186;"SRID=4326;LINESTRING(6.68078798893986 51.6462959356851,6.7111452744645 51.5261875490663)";;380000;3;4;50;Niederrhein West;Amprion;;18907;0.025;0.25;13.7;2.6;1526991
239;105;187;"SRID=4326;LINESTRING(6.68078798893986 51.6462959356851,6.68934277038931 51.5764228881728)";;380000;3;4;50;Zensenbusch Nord;Amprion;;12541;0.025;0.25;13.7;2.6;1527013
240;191;193;"SRID=4326;LINESTRING(6.71525259691926 51.5267908666491,6.72256980950278 51.4797876727124)";;220000;3;2;50;Beeck Tr212;Amprion;;8483;0.08;0.32;11.5;1.3;1527967
241;187;194;"SRID=4326;LINESTRING(6.68934277038931 51.5764228881728,6.68306568260248 51.577104777735)";;380000;3;4;50;Voerde B;Amprion;;710;0.025;0.25;13.7;2.6;1527969
242;187;194;"SRID=4326;LINESTRING(6.68934277038931 51.5764228881728,6.68306568260248 51.577104777735)";;380000;3;4;50;Voerde A;Amprion;;562;0.025;0.25;13.7;2.6;1527971
243;191;195;"SRID=4326;LINESTRING(6.71525259691926 51.5267908666491,6.68310697663871 51.5756455059265)";;220000;3;2;50;Möllen Süd;Amprion;;6647;0.08;0.32;11.5;1.3;1527975
244;191;196;"SRID=4326;LINESTRING(6.71525259691926 51.5267908666491,6.74541676675317 51.4986419480434)";;220000;3;2;50;Schwelgern Tr22;Amprion;;5026;0.08;0.32;11.5;1.3;1527977
245;197;195;"SRID=4326;LINESTRING(6.61427855504049 51.6186788033284,6.68310697663871 51.5756455059265)";;220000;3;2;50;Möllen Nord;Amprion;;7165;0.08;0.32;11.5;1.3;1527982
246;110;198;"SRID=4326;LINESTRING(7.99288723332679 51.6837077155955,7.9706568937083 51.6768446667846)";;380000;3;4;50;Westfalen D;Amprion;;2167;0.025;0.25;13.7;2.6;1703680
247;197;191;"SRID=4326;LINESTRING(6.61427855504049 51.6186788033284,6.71525259691926 51.5267908666491)";;220000;3;2;50;Löhnen West;Amprion;;13873;0.08;0.32;11.5;1.3;1527984
248;199;165;"SRID=4326;LINESTRING(7.44506930371379 51.6185000869374,7.70831848872651 51.6762033088437)";;220000;3;1;50;Cappenberg Süd;Amprion;;27322;0.16;0.64;5.75;0.65;1547542
249;134;123;"SRID=4326;LINESTRING(6.80461158012622 50.9662452961379,6.70220337779745 51.0088609096753)";;220000;3;2;50;Rommerskirchen Ost;Amprion;;11754;0.08;0.32;11.5;1.3;1548412
250;200;193;"SRID=4326;LINESTRING(6.73212495035583 51.4594437365975,6.72256980950278 51.4797876727124)";;220000;3;2;50;Stockum West;Amprion;;2820;0.08;0.32;11.5;1.3;1578736
251;200;193;"SRID=4326;LINESTRING(6.73212495035583 51.4594437365975,6.72256980950278 51.4797876727124)";;220000;3;2;50;Stockum Ost;Amprion;;2820;0.08;0.32;11.5;1.3;1578739
252;4;201;"SRID=4326;LINESTRING(9.12526570294975 52.5382640870749,9.25103425143703 53.1144323051271)";;380000;3;2;50;3003 schwarz;TenneT;3003;79190;0.05;0.5;6.85;1.3;1584792
253;4;201;"SRID=4326;LINESTRING(9.12526570294975 52.5382640870749,9.25103425143703 53.1144323051271)";;380000;3;2;50;3003 grün;TenneT;3003;79282;0.05;0.5;6.85;1.3;1584793
254;202;86;"SRID=4326;LINESTRING(7.32089257541703 52.4714572265383,7.30820430094578 52.4768353862806)";;380000;3;4;50;Kernkraftwerk Emsland;Amprion;;772;0.025;0.25;13.7;2.6;1596307
255;85;203;"SRID=4326;LINESTRING(7.03496796515083 52.2028607381056,6.75917485282445 52.2488578798871)";;380000;3;4;50;Gronau - Hengelo weiß;Amprion;;21968;0.025;0.25;13.7;2.6;1596713
256;85;203;"SRID=4326;LINESTRING(7.03496796515083 52.2028607381056,6.75917485282445 52.2488578798871)";;380000;3;4;50;Gronau - Hengelo schwarz;Amprion;;21962;0.025;0.25;13.7;2.6;1596714
257;147;204;"SRID=4326;LINESTRING(7.50597329671546 51.401592550355,7.70632726933662 51.278583155205)";;220000;3;2;50;Südleitung;markE;S;22344;0.08;0.32;11.5;1.3;1605946
258;147;204;"SRID=4326;LINESTRING(7.50597329671546 51.401592550355,7.70632726933662 51.278583155205)";;220000;3;2;50;Nordleitung;markE;N;22347;0.08;0.32;11.5;1.3;1605949
259;147;205;"SRID=4326;LINESTRING(7.50597329671546 51.401592550355,7.45034204531003 51.413608212821)";;220000;3;1;50;Koepchenwerk Maschine 5;Amprion;;4507;0.16;0.64;5.75;0.65;1606843
260;123;206;"SRID=4326;LINESTRING(6.70220337779745 51.0088609096753,6.63448162267058 51.0359799381303)";;380000;3;4;50;Neurath 4d;Amprion;;6700;0.025;0.25;13.7;2.6;1610217
261;123;206;"SRID=4326;LINESTRING(6.70220337779745 51.0088609096753,6.63448162267058 51.0359799381303)";;380000;3;4;50;Neurath 5e;Amprion;;6646;0.025;0.25;13.7;2.6;1610218
262;165;207;"SRID=4326;LINESTRING(7.70831848872651 51.6762033088437,7.60711612154456 51.8986046029193)";;220000;3;2;50;Werse West;Amprion;;27915;0.08;0.32;11.5;1.3;1610616
263;165;208;"SRID=4326;LINESTRING(7.70831848872651 51.6762033088437,7.4035444340631 51.644449487967)";;380000;3;4;50;Waltrop Süd;Amprion;;23948;0.025;0.25;13.7;2.6;1610620
264;4;94;"SRID=4326;LINESTRING(9.12526570294975 52.5382640870749,8.30775689679575 52.3456356447783)";;380000;3;4;50;Dümmersee Süd 1;Amprion;;79060;0.025;0.25;13.7;2.6;1630765
265;4;2;"SRID=4326;LINESTRING(9.12526570294975 52.5382640870749,9.11321007472722 52.5438533223737)";;380000;6;4;50;Robert Frank - Landesbergen;transpower;;1268;0.0125;0.125;27.4;5.2;1630850
266;4;2;"SRID=4326;LINESTRING(9.12526570294975 52.5382640870749,9.11321007472722 52.5438533223737)";;380000;3;4;50;Leitung 3004;transpower;3004;1105;0.025;0.25;13.7;2.6;1630851
267;4;2;"SRID=4326;LINESTRING(9.12526570294975 52.5382640870749,9.11321007472722 52.5438533223737)";;380000;3;4;50;Leitung 3005;transpower;3005;902;0.025;0.25;13.7;2.6;1630852
268;209;4;"SRID=4326;LINESTRING(8.93969252741257 52.4030332405173,9.12526570294975 52.5382640870749)";;380000;6;4;50;Leitung 3017;TenneT;3017;25841;0.0125;0.125;27.4;5.2;1630911
269;119;163;"SRID=4326;LINESTRING(6.45655246642153 50.8713380368705,6.59601979462215 50.9525274624278)";;380000;3;4;50;Oberzier Süd;Amprion;;20419;0.025;0.25;13.7;2.6;1632259
270;210;3;"SRID=4326;LINESTRING(9.40952032742215 52.034316665873,9.38974509624863 52.0263130660355)";;380000;3;4;50;Leitung 3013;TenneT;3013;1820;0.025;0.25;13.7;2.6;1633120
271;99;211;"SRID=4326;LINESTRING(6.99647659179489 49.3754093063084,7.23579344536789 49.3693923629482)";;380000;3;4;;Bliestal Süd;Amprion;;20242;0.025;0.25;13.7;2.6;1636702
272;99;69;"SRID=4326;LINESTRING(6.99647659179489 49.3754093063084,8.41937105938048 49.6337356823792)";;380000;3;4;50;Bürstadt Ltg;Amprion;;125443;0.025;0.25;13.7;2.6;1636703
273;212;99;"SRID=4326;LINESTRING(6.81368431456473 49.7248340737293,6.99647659179489 49.3754093063084)";;380000;3;4;;Uchtelfangen Ost;Amprion;;48829;0.025;0.25;13.7;2.6;1636708
274;213;214;"SRID=4326;LINESTRING(8.58869049603326 49.8155140579794,8.5471609252134 49.4405396661002)";;220000;3;1;50;Rheinau Ost;Amprion;;45076;0.16;0.64;5.75;0.65;1636720
275;69;215;"SRID=4326;LINESTRING(8.41937105938048 49.6337356823792,8.40826973550855 49.5285689245626)";;220000;3;2;50;Anilin 1A;Amprion;;13606;0.08;0.32;11.5;1.3;1636721
276;128;69;"SRID=4326;LINESTRING(7.44948529010545 50.4025276621126,8.41937105938048 49.6337356823792)";;380000;3;4;50;Soonwald West;Amprion;;123721;0.025;0.25;13.7;2.6;1636722
