l_id;v_id_1;v_id_2;wkt_srid_4326;1;voltage;cables;wires;frequency;name;operator;ref;length_m;r_ohmkm;x_ohmkm;c_nfkm;i_th_max_a;from_relation
277;128;69;"SRID=4326;LINESTRING(7.44948529010545 50.4025276621126,8.41937105938048 49.6337356823792)";;380000;3;4;50;Soonwald Ost;Amprion;;123741;0.025;0.25;13.7;2.6;1636723
278;69;215;"SRID=4326;LINESTRING(8.41937105938048 49.6337356823792,8.40826973550855 49.5285689245626)";;220000;3;2;50;Anilin 2B;Amprion;;13604;0.08;0.32;11.5;1.3;1636726
279;216;69;"SRID=4326;LINESTRING(9.1907874369222 48.914416873799,8.41937105938048 49.6337356823792)";;380000;3;4;50;Kugelberg West;Amprion;;111236;0.025;0.25;13.7;2.6;1636729
280;216;69;"SRID=4326;LINESTRING(9.1907874369222 48.914416873799,8.41937105938048 49.6337356823792)";;380000;3;4;50;Kugelberg Ost;Amprion;;111228;0.025;0.25;13.7;2.6;1636730
281;213;214;"SRID=4326;LINESTRING(8.58869049603326 49.8155140579794,8.5471609252134 49.4405396661002)";;220000;3;2;50;Rheinau West;Amprion;;45076;0.08;0.32;11.5;1.3;1636737
282;217;98;"SRID=4326;LINESTRING(12.1320699705054 54.14245987564,12.2147735096776 54.1003234403618)";;380000;3;4;50;546;50Hertz;546;7386;0.025;0.25;13.7;2.6;1636750
283;42;218;"SRID=4326;LINESTRING(12.1869848227216 53.8157751724384,12.2135605440795 54.1119998545154)";;220000;3;2;50;275;50Hertz Transmission;275;41565;0.08;0.32;11.5;1.3;1636782
284;177;42;"SRID=4326;LINESTRING(13.0786421047586 54.2848461697305,12.1869848227216 53.8157751724384)";;220000;3;2;50;276/317;50Hertz Transmission;"276;317";106704;0.08;0.32;11.5;1.3;1636783
285;219;209;"SRID=4326;LINESTRING(8.5712588278729 52.1053649602273,8.93969252741257 52.4030332405173)";;380000;3;4;50;;TenneT;3018;45492;0.025;0.25;13.7;2.6;1636863
286;219;220;"SRID=4326;LINESTRING(8.5712588278729 52.1053649602273,8.65937290290079 51.9996101318907)";;380000;3;4;50;Eickum - Bechterdissen;TenneT;;15054;0.025;0.25;13.7;2.6;1636864
287;219;220;"SRID=4326;LINESTRING(8.5712588278729 52.1053649602273,8.65937290290079 51.9996101318907)";;380000;3;4;50;Eickum - Bechterdissen;TenneT;;15048;0.025;0.25;13.7;2.6;1636865
288;219;209;"SRID=4326;LINESTRING(8.5712588278729 52.1053649602273,8.93969252741257 52.4030332405173)";;380000;3;4;50;Overstädt - Eickum;TenneT;3018;45501;0.025;0.25;13.7;2.6;1636866
289;94;95;"SRID=4326;LINESTRING(8.30775689679575 52.3456356447783,7.88957671235007 52.2773967624078)";;380000;3;4;50;Niedersachsen Nord;Amprion;;61846;0.025;0.25;13.7;2.6;1636917
290;159;221;"SRID=4326;LINESTRING(8.05408735442182 53.3323026933898,7.31136229105814 53.1257665563186)";;380000;3;2;50;;TenneT;304;57405;0.05;0.5;6.85;1.3;1637160
291;159;221;"SRID=4326;LINESTRING(8.05408735442182 53.3323026933898,7.31136229105814 53.1257665563186)";;380000;3;2;50;;TenneT;304;57397;0.05;0.5;6.85;1.3;1637161
292;34;161;"SRID=4326;LINESTRING(8.12264230304551 53.5605160490331,8.05283751634017 53.3338809598955)";;220000;3;2;50;204 rot;TenneT;204;33166;0.08;0.32;11.5;1.3;1637162
293;222;221;"SRID=4326;LINESTRING(6.94948397153705 53.1235378223082,7.31136229105814 53.1257665563186)";;380000;6;2;50;Diele (DE) - Meeden (NL);TenneT;306;26834;0.025;0.25;13.7;2.6;1637163
294;34;161;"SRID=4326;LINESTRING(8.12264230304551 53.5605160490331,8.05283751634017 53.3338809598955)";;220000;3;2;50;204 blau;TenneT;204;33170;0.08;0.32;11.5;1.3;1637164
295;211;52;"SRID=4326;LINESTRING(7.23579344536789 49.3693923629482,8.3133401659254 49.0090434643525)";;380000;3;;50;Kaiserslautern Süd;Amprion;;152120;;;;;1638847
296;215;223;"SRID=4326;LINESTRING(8.40826973550855 49.5285689245626,8.27327814618118 49.0293980916396)";;220000;3;;50;Weingarten Ltg;Amprion;;73707;;;;;1638848
297;224;215;"SRID=4326;LINESTRING(8.3523338799966 49.4212743386606,8.40826973550855 49.5285689245626)";;220000;3;;50;Roxheim Süd;Amprion;;28868;;;;;1638849
298;225;224;"SRID=4326;LINESTRING(7.72920197913641 49.4826474297682,8.3523338799966 49.4212743386606)";;220000;3;;50;Eisbach Süd;Amprion;;63539;;;;;1638851
299;224;223;"SRID=4326;LINESTRING(8.3523338799966 49.4212743386606,8.27327814618118 49.0293980916396)";;220000;3;;50;Bienwald West;Amprion;;46981;;;;;1638852
300;226;6;"SRID=4326;LINESTRING(9.79733602695253 52.0008392513306,9.91814864613865 52.3799963125719)";;220000;3;1;50;Leitung 2001/2030;TenneT;2001/2030;48552;0.16;0.64;5.75;0.65;1639492
301;7;3;"SRID=4326;LINESTRING(9.91717971972185 52.2781686139394,9.38974509624863 52.0263130660355)";;380000;3;4;50;Leitung 3027;TenneT;3027;53907;0.025;0.25;13.7;2.6;1639494
302;216;227;"SRID=4326;LINESTRING(9.1907874369222 48.914416873799,10.0821573264928 48.2660901578788)";;380000;3;4;50;Donau Ost;Amprion;;114939;0.025;0.25;13.7;2.6;1641461
303;228;229;"SRID=4326;LINESTRING(8.62716125806072 49.5435952670263,8.50180851652818 49.4449115114399)";;220000;3;;50;Bergstraße;Amprion;;15950;;;;;1641462
304;227;230;"SRID=4326;LINESTRING(10.0821573264928 48.2660901578788,10.391776056934 48.5184609117668)";;380000;3;4;50;Günzburg Süd;Amprion;;46070;0.025;0.25;13.7;2.6;1641463
305;231;53;"SRID=4326;LINESTRING(7.95805402328778 47.5954722640613,7.75349546540486 48.0993557006259)";;380000;6;4;50;Rheingraben;Amprion;;83096;0.0125;0.125;27.4;5.2;1641466
306;232;233;"SRID=4326;LINESTRING(10.0837512706734 48.268867515302,9.88551509756969 48.3040743584705)";;220000;3;;50;Iller Ltg.;Amprion;;19756;;;;;1641467
307;234;235;"SRID=4326;LINESTRING(9.01340238045655 47.8453486310857,8.25192548128222 47.6397698264894)";;220000;3;;50;Gurtweil - Stockach;Amprion;;69709;;;;;1641471
308;236;214;"SRID=4326;LINESTRING(9.19675652645089 48.9129634380259,8.5471609252134 49.4405396661002)";;220000;3;;50;Nord-Süd-Leitung RWE Hoheneck–Rheinau;Amprion;;86251;;;;;1641472
309;227;230;"SRID=4326;LINESTRING(10.0821573264928 48.2660901578788,10.391776056934 48.5184609117668)";;380000;3;4;50;Günzburg Nord;Amprion;;46128;0.025;0.25;13.7;2.6;1641474
310;233;227;"SRID=4326;LINESTRING(9.88551509756969 48.3040743584705,10.0821573264928 48.2660901578788)";;380000;3;4;50;Donau West;Amprion;;16751;0.025;0.25;13.7;2.6;1641476
311;237;238;"SRID=4326;LINESTRING(6.13981113770544 49.6686086456422,6.62053556843084 49.7489386710632)";;220000;3;2;;Heisdorf - Trier Süd;Amprion;;39816;0.08;0.32;11.5;1.3;1641479
312;110;198;"SRID=4326;LINESTRING(7.99288723332679 51.6837077155955,7.9706568937083 51.6768446667846)";;380000;3;4;50;Westfalen E;Amprion;;2163;0.025;0.25;13.7;2.6;1703681
313;212;100;"SRID=4326;LINESTRING(6.81368431456473 49.7248340737293,6.47473977006816 49.9224692993999)";;380000;3;4;;Gilzem Ost;Amprion;;45951;0.025;0.25;13.7;2.6;1641482
314;100;239;"SRID=4326;LINESTRING(6.47473977006816 49.9224692993999,6.70228540768092 49.8289944201161)";;220000;3;2;;Niederstedem Ost;Amprion;;26324;0.08;0.32;11.5;1.3;1641485
315;238;100;"SRID=4326;LINESTRING(6.62053556843084 49.7489386710632,6.47473977006816 49.9224692993999)";;220000;3;2;;Niederstedem West;Amprion;;22939;0.08;0.32;11.5;1.3;1641488
316;213;240;"SRID=4326;LINESTRING(8.58869049603326 49.8155140579794,8.53151493939883 50.047874332134)";;220000;;;50;Marxheim Ost;Amprion;;25189;;;;;1641698
317;241;242;"SRID=4326;LINESTRING(8.4713716330449 50.0972077427754,8.06573796639762 50.4060681118621)";;380000;3;4;50;Hessen Ost;Amprion;;56963;0.025;0.25;13.7;2.6;1641699
318;70;241;"SRID=4326;LINESTRING(8.38855636787547 49.9823050841271,8.4713716330449 50.0972077427754)";;380000;3;4;50;Trebur Süd;Amprion;;18920;0.025;0.25;13.7;2.6;1641702
319;70;241;"SRID=4326;LINESTRING(8.38855636787547 49.9823050841271,8.4713716330449 50.0972077427754)";;380000;3;4;50;Trebur Nord;Amprion;;44127;0.025;0.25;13.7;2.6;1641706
320;243;244;"SRID=4326;LINESTRING(8.5372190281928 50.078085046277,8.54248113429862 50.0959883485051)";;220000;3;;50;Chlor West;Amprion;;3284;;;;;1641722
321;243;244;"SRID=4326;LINESTRING(8.5372190281928 50.078085046277,8.54248113429862 50.0959883485051)";;220000;3;;50;Chlor Ost;Amprion;;3284;;;;;1641723
322;68;213;"SRID=4326;LINESTRING(8.77244296019056 49.974668665137,8.58869049603326 49.8155140579794)";;220000;;;50;Pfungstadt Ost;Amprion;;34375;;;;;1641734
323;68;213;"SRID=4326;LINESTRING(8.77244296019056 49.974668665137,8.58869049603326 49.8155140579794)";;220000;3;;50;Kranichstein Ost;Amprion;;34375;;;;;1641735
324;68;245;"SRID=4326;LINESTRING(8.77244296019056 49.974668665137,8.98953614977701 50.0602550608281)";;380000;3;4;50;Untermain Nord;Amprion;;20861;0.025;0.25;13.7;2.6;1641756
325;245;246;"SRID=4326;LINESTRING(8.98953614977701 50.0602550608281,8.95870856177306 50.0826078105489)";;380000;3;4;50;Untermain Süd;Amprion;;4447;0.025;0.25;13.7;2.6;1641757
326;68;246;"SRID=4326;LINESTRING(8.77244296019056 49.974668665137,8.95870856177306 50.0826078105489)";;380000;3;4;50;Karlstein Süd;Amprion;;23705;0.025;0.25;13.7;2.6;1641761
327;232;247;"SRID=4326;LINESTRING(10.0837512706734 48.268867515302,10.363384232266 47.7383368092793)";;220000;3;4;50;Füssen West;Amprion;;73168;0.04;0.16;23;2.6;1641774
328;247;227;"SRID=4326;LINESTRING(10.363384232266 47.7383368092793,10.0821573264928 48.2660901578788)";;380000;3;4;50;Vöhringen Ost;Amprion;;73219;0.025;0.25;13.7;2.6;1641775
329;248;208;"SRID=4326;LINESTRING(7.46150025901999 51.6146143079042,7.4035444340631 51.644449487967)";;380000;3;4;50;Stummhafen 1A;Amprion;;5866;0.025;0.25;13.7;2.6;1659072
330;112;208;"SRID=4326;LINESTRING(7.35311186939787 51.5758105020818,7.4035444340631 51.644449487967)";;380000;3;4;50;Mengede Süd;Amprion;;10355;0.025;0.25;13.7;2.6;1659073
331;167;165;"SRID=4326;LINESTRING(7.52228010104186 51.5321980552231,7.70831848872651 51.6762033088437)";;220000;3;2;50;Wambel West;Amprion;;25186;0.08;0.32;11.5;1.3;1685857
332;165;249;"SRID=4326;LINESTRING(7.70831848872651 51.6762033088437,7.71823231962748 51.6743422007117)";;380000;3;4;50;Gersteinwerk K2;Amprion;;1221;0.025;0.25;13.7;2.6;1686082
333;165;250;"SRID=4326;LINESTRING(7.70831848872651 51.6762033088437,7.71554341949648 51.6736430744508)";;220000;3;2;50;Gersteinwerk F2;Amprion;;485;0.08;0.32;11.5;1.3;1686885
334;165;251;"SRID=4326;LINESTRING(7.70831848872651 51.6762033088437,7.71459453349968 51.6730996381138)";;220000;3;2;50;Gersteinwerk G2;Amprion;;487;0.08;0.32;11.5;1.3;1686886
335;165;252;"SRID=4326;LINESTRING(7.70831848872651 51.6762033088437,7.71270093431027 51.672663662233)";;220000;3;2;50;Gersteinwerk I2;Amprion;;401;0.08;0.32;11.5;1.3;1686887
336;110;253;"SRID=4326;LINESTRING(7.99288723332679 51.6837077155955,7.98122159643085 51.6735262619046)";;380000;3;4;50;Lippborg Trafo 412;Amprion;;1378;0.025;0.25;13.7;2.6;1703456
337;69;254;"SRID=4326;LINESTRING(8.41937105938048 49.6337356823792,7.79256714933307 49.8105487811028)";;220000;3;1;50;Windesheim;Amprion;;64037;0.16;0.64;5.75;0.65;1734958
338;128;255;"SRID=4326;LINESTRING(7.44948529010545 50.4025276621126,6.92013045452502 49.9705818904706)";;220000;3;;50;Kondelwald;Amprion;;73500;;;;;1735055
339;237;239;"SRID=4326;LINESTRING(6.13981113770544 49.6686086456422,6.70228540768092 49.8289944201161)";;220000;3;2;;Heisdorf - Quint Nord;Amprion;;50055;0.08;0.32;11.5;1.3;1735096
340;256;238;"SRID=4326;LINESTRING(6.75552340556687 49.3648695914696,6.62053556843084 49.7489386710632)";;220000;3;1;;Saar Nord;Amprion;;59101;0.16;0.64;5.75;0.65;1735138
341;69;215;"SRID=4326;LINESTRING(8.41937105938048 49.6337356823792,8.40826973550855 49.5285689245626)";;220000;3;2;50;Anilin 3c;Amprion;;13164;0.08;0.32;11.5;1.3;1737369
342;69;215;"SRID=4326;LINESTRING(8.41937105938048 49.6337356823792,8.40826973550855 49.5285689245626)";;220000;3;2;50;Anilin 4d;Amprion;;13157;0.08;0.32;11.5;1.3;1737370
343;69;257;"SRID=4326;LINESTRING(8.41937105938048 49.6337356823792,8.41467459584413 49.7091468139245)";;380000;3;4;50;Biblis 1a;Amprion;;10838;0.025;0.25;13.7;2.6;1737371
344;69;257;"SRID=4326;LINESTRING(8.41937105938048 49.6337356823792,8.41467459584413 49.7091468139245)";;380000;3;4;50;Biblis 2b;Amprion;;10824;0.025;0.25;13.7;2.6;1737372
345;69;225;"SRID=4326;LINESTRING(8.41937105938048 49.6337356823792,7.72920197913641 49.4826474297682)";;220000;3;4;50;Roxheim Nord;Amprion;;66410;0.04;0.16;23;2.6;1737381
346;258;259;"SRID=4326;LINESTRING(9.88280429847019 51.5155074976724,9.85139357253472 51.6491352399809)";;220000;3;2;50;Leitung 2014;TenneT;2;15315;0.08;0.32;11.5;1.3;1740850
347;260;190;"SRID=4326;LINESTRING(8.78579302528601 48.5837674015328,8.87294280487974 48.3100912582216)";;380000;3;;50;OBJTT-ENGST 380 kV;;;33840;;;;;1747957
348;260;261;"SRID=4326;LINESTRING(8.78579302528601 48.5837674015328,9.0454349679866 48.9029620137561)";;380000;3;;50;PULVE-OBJTT 380 kV;EnBW Transportnetze AG;;45580;;;;;1747958
349;262;263;"SRID=4326;LINESTRING(9.8013171668981 47.6525043240978,9.81091689214732 47.142645296653)";;380000;6;4;;Bürs - Obermooweiler;;;78450;0.0125;0.125;27.4;5.2;1750798
350;264;263;"SRID=4326;LINESTRING(9.42551238607291 48.0643507981263,9.81091689214732 47.142645296653)";;220000;3;1;;Nord-Süd-Leitung (Abschnitt Bürs-Herbertingen);;;132974;0.16;0.64;5.75;0.65;1750800
351;94;265;"SRID=4326;LINESTRING(8.30775689679575 52.3456356447783,8.10495957410199 52.2642613740358)";;220000;3;2;50;Bohmte West;Amprion;;21123;0.08;0.32;11.5;1.3;1778832
352;14;266;"SRID=4326;LINESTRING(11.8132328973194 48.2212664654998,12.1301906295374 47.9131654820025)";;220000;6;2;;;;"250;251";51446;0.04;0.16;23;2.6;1820695
353;116;267;"SRID=4326;LINESTRING(6.77252309438106 51.1471054906194,6.8018236570969 51.1247880606241)";;220000;3;2;50;Norf Ost;Amprion;;3267;0.08;0.32;11.5;1.3;1897790
354;116;267;"SRID=4326;LINESTRING(6.77252309438106 51.1471054906194,6.8018236570969 51.1247880606241)";;220000;3;2;50;Norf West;Amprion;;2955;0.08;0.32;11.5;1.3;1897791
355;151;116;"SRID=4326;LINESTRING(6.70967369516713 51.0909407427733,6.77252309438106 51.1471054906194)";;220000;3;2;50;Zons Nord;Amprion;;10958;0.08;0.32;11.5;1.3;1897792
356;111;114;"SRID=4326;LINESTRING(8.62480052815036 51.4278883849265,8.21170597594605 51.1779854801194)";;380000;3;4;50;Sauerland Süd;Amprion;;50867;0.025;0.25;13.7;2.6;1906209
357;77;111;"SRID=4326;LINESTRING(8.99279240395088 51.343009397907,8.62480052815036 51.4278883849265)";;380000;3;4;50;Twistetal Ost 3;Amprion;;33318;0.025;0.25;13.7;2.6;2050530
358;77;111;"SRID=4326;LINESTRING(8.99279240395088 51.343009397907,8.62480052815036 51.4278883849265)";;380000;3;4;50;Twistetal West 4;Amprion;;33322;0.025;0.25;13.7;2.6;2050531
359;268;120;"SRID=4326;LINESTRING(7.98506745761923 50.8422254447013,7.86394571365263 50.7682419129404)";;220000;3;2;50;Siegerland West;Amprion;;15774;0.08;0.32;11.5;1.3;2137096
360;269;120;"SRID=4326;LINESTRING(8.284861778672 50.7590735194915,7.86394571365263 50.7682419129404)";;380000;3;4;50;Westerwald Ost 2;"Amprion;TenneT";;75879;0.025;0.25;13.7;2.6;2137098
361;270;271;"SRID=4326;LINESTRING(7.22423842685352 53.3499271468647,7.20605284001418 53.3413192541639)";;220000;3;2;50;;TenneT;2021;1562;0.08;0.32;11.5;1.3;2140374
362;35;36;"SRID=4326;LINESTRING(8.08565059715704 53.605834192587,8.06005695814032 53.6202025750861)";;220000;3;2;50;;TenneT;;2641;0.08;0.32;11.5;1.3;2141066
363;272;273;"SRID=4326;LINESTRING(9.31819523638713 54.7160494089748,9.27063390877085 55.0370264816237)";;220000;3;1;50;Kassø (DK) - Flensburg (DE) 220 kV;"Energinet.dk;TenneT";;39544;0.16;0.64;5.75;0.65;2143451
364;272;274;"SRID=4326;LINESTRING(9.31819523638713 54.7160494089748,9.43342930362242 55.0187229179606)";;220000;3;1;50;Flensburg (DE) - Ensted (DK);"Energinet.dk;TenneT";;35433;0.16;0.64;5.75;0.65;2143452
365;128;275;"SRID=4326;LINESTRING(7.44948529010545 50.4025276621126,7.43348911422107 50.4365195361077)";;220000;3;2;50;Bandstahlwerk Tr201;Amprion;;5234;0.08;0.32;11.5;1.3;2147236
366;128;276;"SRID=4326;LINESTRING(7.44948529010545 50.4025276621126,7.59330184856855 50.3859437917469)";;380000;3;4;50;Metternich;Amprion;;16953;0.025;0.25;13.7;2.6;2147303
367;34;277;"SRID=4326;LINESTRING(8.12264230304551 53.5605160490331,8.12215702005755 53.5658323292485)";;220000;3;1;50;;TenneT;;627;0.16;0.64;5.75;0.65;2155389
368;34;35;"SRID=4326;LINESTRING(8.12264230304551 53.5605160490331,8.08565059715704 53.605834192587)";;220000;3;2;50;;TenneT;;5844;0.08;0.32;11.5;1.3;2155415
369;37;39;"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,11.7273534150745 52.5689469938591)";;380000;3;3;50;490;50Hertz;490;37592;0.033333;0.333333;10.275;1.95;2188188
370;20;22;"SRID=4326;LINESTRING(9.98460982000897 53.7411287759659,9.20210420095253 53.8951574100045)";;380000;3;4;50;Brunsbüttel - Hamburg/Nord;;H;57421;0.025;0.25;13.7;2.6;2189200
371;20;21;"SRID=4326;LINESTRING(9.98460982000897 53.7411287759659,10.1575015165126 53.5551316685834)";;380000;3;2;50;Hamburg/Ost - Hamburg/Nord;50Hertz;B;31281;0.05;0.5;6.85;1.3;2189657
372;37;278;"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,11.5615074728142 52.1238924527264)";;220000;3;2;50;329;50Hertz Transmission;329;20287;0.08;0.32;11.5;1.3;2237835
373;37;278;"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,11.5615074728142 52.1238924527264)";;220000;3;2;50;330;50Hertz Transmission;330;20290;0.08;0.32;11.5;1.3;2237836
374;37;42;"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,12.1869848227216 53.8157751724384)";;220000;3;2;50;332;50Hertz Transmission;332;194536;0.08;0.32;11.5;1.3;2237880
375;37;42;"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,12.1869848227216 53.8157751724384)";;220000;3;2;50;331;50Hertz Transmission;331;194590;0.08;0.32;11.5;1.3;2237881
376;177;218;"SRID=4326;LINESTRING(13.0786421047586 54.2848461697305,12.2135605440795 54.1119998545154)";;220000;3;2;50;318;50Hertz Transmission;318;65497;0.08;0.32;11.5;1.3;2238161
377;182;180;"SRID=4326;LINESTRING(14.4762521006827 53.1967495480613,14.270834670665 53.0962865535819)";;220000;3;2;50;220kV Krajnik - Vierraden;"PSE-O;50Hertz";508;26206;0.08;0.32;11.5;1.3;2239286
378;279;280;"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,13.3823233828996 51.3559961579888)";;380000;3;4;50;572;50Hertz;572;83080;0.025;0.25;13.7;2.6;2247028
379;279;280;"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,13.3823233828996 51.3559961579888)";;380000;3;4;50;571;50Hertz;571;83072;0.025;0.25;13.7;2.6;2247029
380;279;281;"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,12.0449825161601 50.7812567340735)";;220000;3;3;50;207;50Hertz Transmission;207;98493;0.053333;0.213333;17.25;1.95;2247304
381;279;282;"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,12.5182220968156 51.1570725850832)";;220000;3;;50;203;50Hertz Transmission;203;51665;;;;;2247305
382;282;281;"SRID=4326;LINESTRING(12.5182220968156 51.1570725850832,12.0449825161601 50.7812567340735)";;220000;3;2;50;208;50Hertz Transmission;208;67674;0.08;0.32;11.5;1.3;2247306
383;279;78;"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,11.6463786274424 50.534876971042)";;380000;3;;50;Remptendorf - Röhrsdorf;50Hertz Transmission;474;103557;;;;;2247333
384;279;281;"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,12.0449825161601 50.7812567340735)";;380000;3;;50;Weida - Röhrsdorf;50Hertz Transmission;575;61777;;;;;2247334
385;78;281;"SRID=4326;LINESTRING(11.6463786274424 50.534876971042,12.0449825161601 50.7812567340735)";;380000;3;;50;Remptendorf - Weida;50Hertz Transmission;573;45665;;;;;2247335
386;283;284;"SRID=4326;LINESTRING(8.48009523461158 50.5909204313802,8.65659923594081 50.6055491256016)";;380000;3;4;50;;TenneT;;13388;0.025;0.25;13.7;2.6;2252482
387;285;161;"SRID=4326;LINESTRING(8.08162670615254 52.858637484526,8.05283751634017 53.3338809598955)";;220000;3;1;50;;TenneT;206;55571;0.16;0.64;5.75;0.65;2277544
388;285;161;"SRID=4326;LINESTRING(8.08162670615254 52.858637484526,8.05283751634017 53.3338809598955)";;220000;3;1;50;;TenneT;206;55571;0.16;0.64;5.75;0.65;2277545
389;270;161;"SRID=4326;LINESTRING(7.22423842685352 53.3499271468647,8.05283751634017 53.3338809598955)";;220000;3;2;50;203 weiß;TenneT;203;57109;0.08;0.32;11.5;1.3;2312879
390;270;161;"SRID=4326;LINESTRING(7.22423842685352 53.3499271468647,8.05283751634017 53.3338809598955)";;220000;3;2;50;203;TenneT;203;57123;0.08;0.32;11.5;1.3;2312880
391;258;286;"SRID=4326;LINESTRING(9.88280429847019 51.5155074976724,9.56710201161841 51.3252573276817)";;220000;3;2;50;Leitung 2013;TenneT;1;32534;0.08;0.32;11.5;1.3;2317630
392;258;286;"SRID=4326;LINESTRING(9.88280429847019 51.5155074976724,9.56710201161841 51.3252573276817)";;220000;3;2;50;Leitung 2013;TenneT;2;32535;0.08;0.32;11.5;1.3;2317631
393;94;95;"SRID=4326;LINESTRING(8.30775689679575 52.3456356447783,7.88957671235007 52.2773967624078)";;220000;3;2;50;Wiehengebirge Ost;Amprion;;61576;0.08;0.32;11.5;1.3;2450379
394;265;95;"SRID=4326;LINESTRING(8.10495957410199 52.2642613740358,7.88957671235007 52.2773967624078)";;220000;3;4;50;Westerkappeln Nord;Amprion;;18365;0.04;0.16;23;2.6;2450498
395;265;95;"SRID=4326;LINESTRING(8.10495957410199 52.2642613740358,7.88957671235007 52.2773967624078)";;220000;3;4;50;Westerkappeln Süd;Amprion;;18365;0.04;0.16;23;2.6;2450499
396;95;287;"SRID=4326;LINESTRING(7.88957671235007 52.2773967624078,7.74679248425685 52.2885115081219)";;220000;3;2;50;Ibbenbüren B;Amprion;;10449;0.08;0.32;11.5;1.3;2553276
397;63;288;"SRID=4326;LINESTRING(8.12076909802284 48.7048354259965,7.91072928612534 48.5012882982432)";;220000;3;2;50;;EnBW;BUEHL-WEIER;28872;0.08;0.32;11.5;1.3;2553837
398;289;95;"SRID=4326;LINESTRING(7.7257063478071 52.2771949017405,7.88957671235007 52.2773967624078)";;220000;3;1;50;Nike Süd;Amprion;;13105;0.16;0.64;5.75;0.65;2573771
399;8;102;"SRID=4326;LINESTRING(10.4149923381504 53.4126068830249,11.3706373688866 53.6009910848999)";;380000;3;4;50;;50Hertz;419;87218;0.025;0.25;13.7;2.6;2910798
400;8;101;"SRID=4326;LINESTRING(10.4149923381504 53.4126068830249,11.6993926965362 53.5722744892702)";;380000;3;4;;;50Hertz;420;111170;0.025;0.25;13.7;2.6;2910799
401;80;290;"SRID=4326;LINESTRING(14.5081091811329 51.4137103812427,14.2192282929357 51.120707992198)";;380000;3;;50;;50Hertz;551;46125;;;;;2927579
402;80;290;"SRID=4326;LINESTRING(14.5081091811329 51.4137103812427,14.2192282929357 51.120707992198)";;380000;3;;50;;50Hertz;552;46116;;;;;2927580
403;80;291;"SRID=4326;LINESTRING(14.5081091811329 51.4137103812427,14.5700865498873 51.4190136844256)";;380000;3;3;50;;;MQ;5989;0.033333;0.333333;10.275;1.95;2927597
404;80;291;"SRID=4326;LINESTRING(14.5081091811329 51.4137103812427,14.5700865498873 51.4190136844256)";;380000;3;3;50;;;MR;6169;0.033333;0.333333;10.275;1.95;2927598
405;80;291;"SRID=4326;LINESTRING(14.5081091811329 51.4137103812427,14.5700865498873 51.4190136844256)";;380000;3;3;50;;;MN;6702;0.033333;0.333333;10.275;1.95;2927599
406;80;291;"SRID=4326;LINESTRING(14.5081091811329 51.4137103812427,14.5700865498873 51.4190136844256)";;380000;3;3;50;;;MP;6554;0.033333;0.333333;10.275;1.95;2927600
407;278;292;"SRID=4326;LINESTRING(11.5615074728142 52.1238924527264,11.6441811001256 51.908512873438)";;220000;3;1;50;;50Hertz;335;26902;0.16;0.64;5.75;0.65;2928064
408;278;292;"SRID=4326;LINESTRING(11.5615074728142 52.1238924527264,11.6441811001256 51.908512873438)";;220000;3;1;50;;50Hertz;336;26897;0.16;0.64;5.75;0.65;2928066
409;37;292;"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,11.6441811001256 51.908512873438)";;380000;3;3;50;;50Hertz;438;48851;0.033333;0.333333;10.275;1.95;2928164
410;292;74;"SRID=4326;LINESTRING(11.6441811001256 51.908512873438,13.9024346886892 51.8747235190459)";;380000;3;3;50;532;50Hertz;532;179494;0.033333;0.333333;10.275;1.95;2928165
411;292;74;"SRID=4326;LINESTRING(11.6441811001256 51.908512873438,13.9024346886892 51.8747235190459)";;380000;3;3;50;531;50Hertz;531;179483;0.033333;0.333333;10.275;1.95;2928166
412;37;292;"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,11.6441811001256 51.908512873438)";;380000;3;3;50;;50Hertz;437;48774;0.033333;0.333333;10.275;1.95;2928167
413;78;293;"SRID=4326;LINESTRING(11.6463786274424 50.534876971042,11.4746908222742 50.6040154814218)";;220000;3;2;50;;50Hertz;383;16091;0.08;0.32;11.5;1.3;2952529
414;78;293;"SRID=4326;LINESTRING(11.6463786274424 50.534876971042,11.4746908222742 50.6040154814218)";;220000;3;2;50;;50Hertz;384;16123;0.08;0.32;11.5;1.3;2952531
415;78;294;"SRID=4326;LINESTRING(11.6463786274424 50.534876971042,10.9910146333086 50.573526990181)";;380000;3;3;50;;50Hertz;463;50416;0.033333;0.333333;10.275;1.95;2952534
416;78;294;"SRID=4326;LINESTRING(11.6463786274424 50.534876971042,10.9910146333086 50.573526990181)";;380000;3;3;50;;50Hertz;464;50381;0.033333;0.333333;10.275;1.95;2952535
417;199;248;"SRID=4326;LINESTRING(7.44506930371379 51.6185000869374,7.46150025901999 51.6146143079042)";;220000;3;2;50;Lünen 7;RWE;;2349;0.08;0.32;11.5;1.3;3028644
418;5;295;"SRID=4326;LINESTRING(10.3662749375017 52.2846467462009,10.5054991208047 52.3018379056382)";;220000;3;1;50;Leitung 2025;TenneT;2;10721;0.16;0.64;5.75;0.65;3098194
419;1;2;"SRID=4326;LINESTRING(9.52257596986262 52.3604090557601,9.11321007472722 52.5438533223737)";;220000;3;2;50;Leitung 2016;TenneT;2016;43375;0.08;0.32;11.5;1.3;3109536
420;4;296;"SRID=4326;LINESTRING(9.12526570294975 52.5382640870749,9.11362795987411 52.5457924749284)";;380000;3;4;50;;TenneT;;1387;0.025;0.25;13.7;2.6;3109537
421;4;296;"SRID=4326;LINESTRING(9.12526570294975 52.5382640870749,9.11362795987411 52.5457924749284)";;380000;3;4;50;Leitung 3004;TenneT;;1117;0.025;0.25;13.7;2.6;3109538
422;2;201;"SRID=4326;LINESTRING(9.11321007472722 52.5438533223737,9.25103425143703 53.1144323051271)";;220000;3;2;50;Leitung 2010/2023;TenneT;2;76503;0.08;0.32;11.5;1.3;3109602
423;3;4;"SRID=4326;LINESTRING(9.38974509624863 52.0263130660355,9.12526570294975 52.5382640870749)";;380000;3;4;50;Leitung 3011;TenneT;;72681;0.025;0.25;13.7;2.6;3109630
424;5;297;"SRID=4326;LINESTRING(10.3662749375017 52.2846467462009,10.3692300485918 52.1670924338554)";;220000;3;2;50;Leitung 2028/2029;TenneT;3;16053;0.08;0.32;11.5;1.3;3113413
425;5;298;"SRID=4326;LINESTRING(10.3662749375017 52.2846467462009,10.4195406346214 52.2369606619834)";;220000;3;2;50;Leitung 2028;TenneT;2;6656;0.08;0.32;11.5;1.3;3113414
426;297;299;"SRID=4326;LINESTRING(10.3692300485918 52.1670924338554,10.0876467999739 52.3151305547947)";;220000;3;2;50;Leitung 2027;TenneT;1;30700;0.08;0.32;11.5;1.3;3113438
427;61;161;"SRID=4326;LINESTRING(8.51888180951659 53.2026352836834,8.05283751634017 53.3338809598955)";;220000;3;2;50;201 grün;TenneT;201;35150;0.08;0.32;11.5;1.3;3114809
428;5;6;"SRID=4326;LINESTRING(10.3662749375017 52.2846467462009,9.91814864613865 52.3799963125719)";;220000;3;2;50;Leitung 2024;TenneT;1;33882;0.08;0.32;11.5;1.3;3115297
429;117;123;"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,6.70220337779745 51.0088609096753)";;380000;3;4;50;Ville Ost;Amprion;;33941;0.025;0.25;13.7;2.6;3228400
430;133;117;"SRID=4326;LINESTRING(6.8426506615144 50.8635385008881,6.97257742700703 50.795693017514)";;380000;3;2;50;Walberberg West;Amprion;;12907;0.05;0.5;6.85;1.3;3228401
431;71;74;"SRID=4326;LINESTRING(12.2621734868101 51.7410202755519,13.9024346886892 51.8747235190459)";;380000;3;3;50;502;50Hertz;502;169144;0.033333;0.333333;10.275;1.95;3302864
432;74;280;"SRID=4326;LINESTRING(13.9024346886892 51.8747235190459,13.3823233828996 51.3559961579888)";;380000;;4;50;561 Ragow-Streumen;50Hertz;561;89080;;;;;3306342
433;74;280;"SRID=4326;LINESTRING(13.9024346886892 51.8747235190459,13.3823233828996 51.3559961579888)";;380000;;4;50;562 Ragow-Streumen;50Hertz;562;89092;;;;;3306343
434;94;265;"SRID=4326;LINESTRING(8.30775689679575 52.3456356447783,8.10495957410199 52.2642613740358)";;220000;3;2;50;Bohmte Ost;Amprion;;21136;0.08;0.32;11.5;1.3;3345100
435;300;94;"SRID=4326;LINESTRING(8.40314143640892 52.609644011383,8.30775689679575 52.3456356447783)";;220000;3;2;50;Diepholz Ost;Amprion;;32823;0.08;0.32;11.5;1.3;3345101
436;16;5;"SRID=4326;LINESTRING(10.7610403785613 52.3677293804096,10.3662749375017 52.2846467462009)";;380000;3;;50;Leitung 3023;TenneT;1;36248;;;;;3528700
437;5;301;"SRID=4326;LINESTRING(10.3662749375017 52.2846467462009,10.2358631058452 52.2934595399896)";;380000;3;4;50;Leitung 3026;TenneT;3026;9376;0.025;0.25;13.7;2.6;3533527
438;32;294;"SRID=4326;LINESTRING(11.1228545605428 50.9989090670144,10.9910146333086 50.573526990181)";;380000;6;;50;380 kV Leitung Thüringer Wald;;;55908;;;;;3533700
439;5;29;"SRID=4326;LINESTRING(10.3662749375017 52.2846467462009,10.3821666628198 52.9932540372914)";;380000;3;4;50;Leitung 3007;TenneT;1;85872;0.025;0.25;13.7;2.6;3534540
440;5;29;"SRID=4326;LINESTRING(10.3662749375017 52.2846467462009,10.3821666628198 52.9932540372914)";;380000;3;4;50;Leitung 3007;TenneT;2;85877;0.025;0.25;13.7;2.6;3534541
441;9;29;"SRID=4326;LINESTRING(10.3787705903765 53.2197927685849,10.3821666628198 52.9932540372914)";;380000;3;4;50;Leitung 3021;TenneT;;25563;0.025;0.25;13.7;2.6;3534542
442;37;292;"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,11.6441811001256 51.908512873438)";;220000;6;2;50;;50Hertz;344;45800;0.04;0.16;23;2.6;3584453
443;302;303;"SRID=4326;LINESTRING(9.5142400914841 51.2590355805955,9.38765125748855 51.640733525594)";;380000;6;4;50;;;;56513;0.0125;0.125;27.4;5.2;3687783
444;51;302;"SRID=4326;LINESTRING(9.25938382024592 51.0603668474477,9.5142400914841 51.2590355805955)";;380000;6;4;;;;;29729;0.0125;0.125;27.4;5.2;3687803
445;246;304;"SRID=4326;LINESTRING(8.95870856177306 50.0826078105489,9.77415043834156 50.5287496465011)";;380000;6;4;;Dipperz - Großkrotzenburg;;;89118;0.0125;0.125;27.4;5.2;3688562
446;31;304;"SRID=4326;LINESTRING(9.74615081640288 50.9168399490798,9.77415043834156 50.5287496465011)";;380000;6;4;50;;TenneT;3010;50472;0.0125;0.125;27.4;5.2;3688563
447;51;284;"SRID=4326;LINESTRING(9.25938382024592 51.0603668474477,8.65659923594081 50.6055491256016)";;380000;6;4;50;;TenneT;3002;72644;0.0125;0.125;27.4;5.2;3688564
448;305;306;"SRID=4326;LINESTRING(9.17745967557079 49.037809850476,9.17731110343941 49.039378200434)";;380000;;;;Einspeisung Umrichter Neckarwestheim;;;254;;;;;3693985
449;307;306;"SRID=4326;LINESTRING(9.15135394990856 49.1433834119236,9.17731110343941 49.039378200434)";;380000;3;3;50;;;;16813;0.033333;0.333333;10.275;1.95;3693986
450;307;261;"SRID=4326;LINESTRING(9.15135394990856 49.1433834119236,9.0454349679866 48.9029620137561)";;380000;6;;50;;;;29602;;;;;3693987
451;308;309;"SRID=4326;LINESTRING(10.1878339995516 49.981219040845,9.44691867105201 49.5902629324336)";;380000;3;;;Grafenrheinfeld - Höpfingen;;;93088;;;;;3694014
452;307;310;"SRID=4326;LINESTRING(9.15135394990856 49.1433834119236,9.20736443093694 49.1766379540065)";;380000;;;50;;;;7010;;;;;3694015
453;307;311;"SRID=4326;LINESTRING(9.15135394990856 49.1433834119236,9.69465635518013 49.2325925411591)";;380000;3;3;50;Kupferzell - Großgartach;;;47716;0.033333;0.333333;10.275;1.95;3694016
454;312;311;"SRID=4326;LINESTRING(10.1174866946797 48.8971053361382,9.69465635518013 49.2325925411591)";;380000;3;4;50;;;;55253;0.025;0.25;13.7;2.6;3694017
455;308;311;"SRID=4326;LINESTRING(10.1878339995516 49.981219040845,9.69465635518013 49.2325925411591)";;380000;3;;;;;348;102044;;;;;3694018
456;307;261;"SRID=4326;LINESTRING(9.15135394990856 49.1433834119236,9.0454349679866 48.9029620137561)";;380000;6;;;Großgartach-Pulverdingen;;;29602;;;;;3697399
457;313;282;"SRID=4326;LINESTRING(12.3374229103144 51.1969683571228,12.5182220968156 51.1570725850832)";;380000;6;;;"587;588 Pulgar - Eula";50Hertz;"587;588";19833;;;;;3707291
458;282;280;"SRID=4326;LINESTRING(12.5182220968156 51.1570725850832,13.3823233828996 51.3559961579888)";;380000;6;3;;"585;586 Eula - Streumen";50Hertz;"585;586";84472;0.016667;0.166667;20.55;3.9;3707292
459;313;32;"SRID=4326;LINESTRING(12.3374229103144 51.1969683571228,11.1228545605428 50.9989090670144)";;380000;3;3;;Pulgar - Vieselbach;50Hertz Transmission;589;104459;0.033333;0.333333;10.275;1.95;3707293
460;13;314;"SRID=4326;LINESTRING(11.3704262486892 48.2914922329548,10.8675658805484 48.5394690937344)";;380000;6;4;;;;"419;420";50049;0.0125;0.125;27.4;5.2;3710278
461;315;316;"SRID=4326;LINESTRING(10.8408695619217 48.2380310092335,10.9367289314287 48.4013064414835)";;380000;3;4;;;;A12;35191;0.025;0.25;13.7;2.6;3710279
462;314;315;"SRID=4326;LINESTRING(10.8675658805484 48.5394690937344,10.8408695619217 48.2380310092335)";;380000;3;4;;;;L11;51635;0.025;0.25;13.7;2.6;3710281
463;247;317;"SRID=4326;LINESTRING(10.363384232266 47.7383368092793,10.8739357569814 47.2444239286028)";;220000;3;4;;Leupolz - Westtirol (220 kV);;;81783;0.04;0.16;23;2.6;3710282
464;247;317;"SRID=4326;LINESTRING(10.363384232266 47.7383368092793,10.8739357569814 47.2444239286028)";;380000;3;4;;Leupolz - Westtirol (380 kV);;;81803;0.025;0.25;13.7;2.6;3710283
465;314;318;"SRID=4326;LINESTRING(10.8675658805484 48.5394690937344,10.8637616199498 48.5468231051405)";;380000;6;4;;;;"M12/1;M12/2";1017;0.0125;0.125;27.4;5.2;3710284
466;314;316;"SRID=4326;LINESTRING(10.8675658805484 48.5394690937344,10.9367289314287 48.4013064414835)";;380000;3;4;;;;;30843;0.025;0.25;13.7;2.6;3710286
467;264;236;"SRID=4326;LINESTRING(9.42551238607291 48.0643507981263,9.19675652645089 48.9129634380259)";;220000;3;2;;;;;123643;0.08;0.32;11.5;1.3;3712136
468;264;216;"SRID=4326;LINESTRING(9.42551238607291 48.0643507981263,9.1907874369222 48.914416873799)";;380000;3;2;;;;;123150;0.05;0.5;6.85;1.3;3712137
469;319;233;"SRID=4326;LINESTRING(9.70423149899321 48.465063732143,9.88551509756969 48.3040743584705)";;380000;;3;;Dellmensingen - Laichingen;;;24464;;;;;3712217
470;320;319;"SRID=4326;LINESTRING(9.40063139462492 48.6669424396984,9.70423149899321 48.465063732143)";;380000;3;3;;Laichingen - Wendlingen;;;36006;0.033333;0.333333;10.275;1.95;3717715
471;231;52;"SRID=4326;LINESTRING(7.95805402328778 47.5954722640613,8.3133401659254 49.0090434643525)";;380000;3;4;;Daxlanden - Kühmoos;;;203683;0.025;0.25;13.7;2.6;3717717
472;321;322;"SRID=4326;LINESTRING(7.5724373132812 48.0188749889275,7.75186249820802 48.0964057188536)";;220000;3;4;;Eichstetten (DE) - Vogelgrün (FR);;;18421;0.04;0.16;23;2.6;3717719
473;279;323;"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,12.4772465232803 50.7531200813148)";;220000;3;;50;Röhrsdorf - Crossen;50Hertz;212;30268;;;;;3730414
474;279;65;"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,13.3264049984725 50.3463721850552)";;380000;3;3;50;;;445;81695;0.033333;0.333333;10.275;1.95;3730415
475;324;290;"SRID=4326;LINESTRING(14.9464972856333 51.0625862159619,14.2192282929357 51.120707992198)";;380000;3;3;;553 Schmölln - Hagenwerder;50Hertz;553;56706;0.033333;0.333333;10.275;1.95;3730416
476;324;325;"SRID=4326;LINESTRING(14.9464972856333 51.0625862159619,15.1149907448572 51.0905795559394)";;380000;3;3;;;;567;15195;0.033333;0.333333;10.275;1.95;3730417
477;324;325;"SRID=4326;LINESTRING(14.9464972856333 51.0625862159619,15.1149907448572 51.0905795559394)";;380000;3;3;;;;568;16031;0.033333;0.333333;10.275;1.95;3730418
478;279;326;"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,13.8412680841242 50.9901759359427)";;380000;3;3;;;50Hertz;591;85425;0.033333;0.333333;10.275;1.95;3730420
479;326;327;"SRID=4326;LINESTRING(13.8412680841242 50.9901759359427,13.255555023675 50.9301782416399)";;380000;3;3;;;50Hertz;592;47804;0.033333;0.333333;10.275;1.95;3730421
480;279;327;"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,13.255555023675 50.9301782416399)";;380000;3;3;;;50Hertz;594;37540;0.033333;0.333333;10.275;1.95;3730422
481;328;329;"SRID=4326;LINESTRING(13.0818771201792 48.2565212405017,13.0027821071279 48.261968265807)";;220000;3;;;Simbach (DE) - St. Peter (AT);;230;11577;;;;;3732376
482;330;328;"SRID=4326;LINESTRING(12.2208353620671 48.5857329876532,13.0818771201792 48.2565212405017)";;220000;3;1;;Altheim (DE) - St. Peter (AT);;233;77901;0.16;0.64;5.75;0.65;3732377
483;330;329;"SRID=4326;LINESTRING(12.2208353620671 48.5857329876532,13.0027821071279 48.261968265807)";;220000;3;1;;;;234;74318;0.16;0.64;5.75;0.65;3732378
484;328;331;"SRID=4326;LINESTRING(13.0818771201792 48.2565212405017,12.7474442277007 48.1487558434787)";;220000;3;;;St. Peter (AT) - Pirach (DE);;256;42444;;;;;3732379
485;332;331;"SRID=4326;LINESTRING(13.1034346393158 48.6667929606034,12.7474442277007 48.1487558434787)";;220000;3;;;;;257;86211;;;;;3732380
486;332;328;"SRID=4326;LINESTRING(13.1034346393158 48.6667929606034,13.0818771201792 48.2565212405017)";;220000;3;;;Pleinting (DE) - St. Peter (AT);;258;48682;;;;;3732381
487;273;333;"SRID=4326;LINESTRING(9.27063390877085 55.0370264816237,9.19698235871826 54.8510986052119)";;400000;6;2;;Jardelund (DE) - Kassø (DK);;;22795;;;;;3732382
488;334;78;"SRID=4326;LINESTRING(11.193727795361 50.1622144406172,11.6463786274424 50.534876971042)";;380000;3;3;;;;413;56075;0.033333;0.333333;10.275;1.95;3732383
489;335;308;"SRID=4326;LINESTRING(10.8360157547717 49.9280673897058,10.1878339995516 49.981219040845)";;380000;3;4;;;;423;49559;0.025;0.25;13.7;2.6;3732385
490;334;335;"SRID=4326;LINESTRING(11.193727795361 50.1622144406172,10.8360157547717 49.9280673897058)";;380000;3;4;;;;435;43347;0.025;0.25;13.7;2.6;3732387
491;334;336;"SRID=4326;LINESTRING(11.193727795361 50.1622144406172,11.8107025453557 50.1837655260691)";;380000;3;2;;;;437;49456;0.05;0.5;6.85;1.3;3732388
492;66;336;"SRID=4326;LINESTRING(12.1147644054101 49.6311550521523,11.8107025453557 50.1837655260691)";;380000;3;2;;;;437;88445;0.05;0.5;6.85;1.3;3732389
493;332;337;"SRID=4326;LINESTRING(13.1034346393158 48.6667929606034,12.2968837896062 48.6069099225677)";;380000;6;4;;;;"451;452";63598;0.0125;0.125;27.4;5.2;3732390
494;338;66;"SRID=4326;LINESTRING(12.0822544456506 49.2974477669261,12.1147644054101 49.6311550521523)";;380000;3;2;;;;457;43477;0.05;0.5;6.85;1.3;3732391
495;332;338;"SRID=4326;LINESTRING(13.1034346393158 48.6667929606034,12.0822544456506 49.2974477669261)";;380000;3;2;;;;465;112737;0.05;0.5;6.85;1.3;3732392
496;68;70;"SRID=4326;LINESTRING(8.77244296019056 49.974668665137,8.38855636787547 49.9823050841271)";;380000;3;;;Trebur Nord;;;47115;;;;;3736194
497;68;339;"SRID=4326;LINESTRING(8.77244296019056 49.974668665137,8.95368121281126 49.5674431691125)";;220000;3;;;Urberach - Beerfelden;;;52848;;;;;3736195
498;324;290;"SRID=4326;LINESTRING(14.9464972856333 51.0625862159619,14.2192282929357 51.120707992198)";;380000;3;3;;554 Schmöln - Hagenwerder;50Hertz;554;56706;0.033333;0.333333;10.275;1.95;3738981
499;326;290;"SRID=4326;LINESTRING(13.8412680841242 50.9901759359427,14.2192282929357 51.120707992198)";;380000;;;50;;50Hertz;"555;556";36468;;;;;3738982
500;340;282;"SRID=4326;LINESTRING(12.4696440085589 51.3716629493371,12.5182220968156 51.1570725850832)";;220000;6;2;;;50Hertz;"205;206";27915;0.04;0.16;23;2.6;3739951
501;341;282;"SRID=4326;LINESTRING(12.2488239057592 51.1978824277899,12.5182220968156 51.1570725850832)";;220000;3;1;;;50Hertz;233;26927;0.16;0.64;5.75;0.65;3739952
502;341;342;"SRID=4326;LINESTRING(12.2488239057592 51.1978824277899,10.7346694298176 51.4401867580454)";;220000;;;;;50Hertz;357;131762;;;;;3739953
503;282;342;"SRID=4326;LINESTRING(12.5182220968156 51.1570725850832,10.7346694298176 51.4401867580454)";;220000;3;1;;;50Hertz;358;158686;0.16;0.64;5.75;0.65;3739954
504;343;294;"SRID=4326;LINESTRING(11.0049169149012 50.5074149690608,10.9910146333086 50.573526990181)";;380000;6;3;;Altenfeld - Goldisthal;;461,462;8083;0.016667;0.166667;20.55;3.9;3739955
505;340;282;"SRID=4326;LINESTRING(12.4696440085589 51.3716629493371,12.5182220968156 51.1570725850832)";;220000;;;;"205;206 Taucha - Eula";50Hertz;"205;206";27915;;;;;3742236
506;279;344;"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,13.0025898987886 50.8659127196838)";;220000;3;2;;;50Hertz;226;18307;0.08;0.32;11.5;1.3;3742237
507;281;345;"SRID=4326;LINESTRING(12.0449825161601 50.7812567340735,12.2428369226029 50.5674531670625)";;220000;6;;;;50Hertz;"231;232";32217;;;;;3742238
508;32;342;"SRID=4326;LINESTRING(11.1228545605428 50.9989090670144,10.7346694298176 51.4401867580454)";;220000;3;2;;367 Wolkramshausen - Vieselbach;50Hertz;367;65759;0.08;0.32;11.5;1.3;3742239
509;32;342;"SRID=4326;LINESTRING(11.1228545605428 50.9989090670144,10.7346694298176 51.4401867580454)";;220000;3;2;;368 Wolkramshausen - Vieselbach;;368;65756;0.08;0.32;11.5;1.3;3742240
510;72;32;"SRID=4326;LINESTRING(11.8942661378135 51.4057031412478,11.1228545605428 50.9989090670144)";;380000;3;4;;471 Lauchstädt - Vieselbach;50Hertz;471;78038;0.025;0.25;13.7;2.6;3742241
511;72;32;"SRID=4326;LINESTRING(11.8942661378135 51.4057031412478,11.1228545605428 50.9989090670144)";;380000;3;4;;472 Lauchstädt - Vieselbach;50Hertz;472;78034;0.025;0.25;13.7;2.6;3742242
512;346;347;"SRID=4326;LINESTRING(13.249028367237 52.5316238928337,13.3155158513838 52.5219993683183)";;380000;6;3;;;;"903;904";4993;0.016667;0.166667;20.55;3.9;3749523
513;348;47;"SRID=4326;LINESTRING(13.3686584616208 52.5031422115792,13.4564306927748 52.5214517451981)";;380000;6;;;;;"919;920";6550;;;;;3749524
514;46;47;"SRID=4326;LINESTRING(13.5241987309997 52.5356342713481,13.4564306927748 52.5214517451981)";;380000;6;;;;;"921;922";5184;;;;;3749525
515;348;347;"SRID=4326;LINESTRING(13.3686584616208 52.5031422115792,13.3155158513838 52.5219993683183)";;380000;6;;;Charlottenburg - Mitte;;;4169;;;;;3749526
516;349;330;"SRID=4326;LINESTRING(11.7924138446413 48.8382240226632,12.2208353620671 48.5857329876532)";;220000;6;1;;;;"219;220";45232;0.08;0.32;11.5;1.3;3749845
517;349;350;"SRID=4326;LINESTRING(11.7924138446413 48.8382240226632,11.3269526751765 49.393473117636)";;220000;6;1;;;;221;73862;0.08;0.32;11.5;1.3;3749846
518;338;350;"SRID=4326;LINESTRING(12.0822544456506 49.2974477669261,11.3269526751765 49.393473117636)";;220000;3;2;;;;223;62842;0.08;0.32;11.5;1.3;3749847
519;349;351;"SRID=4326;LINESTRING(11.7924138446413 48.8382240226632,11.5077305510922 48.7611239877457)";;220000;;2;;;;"227;228";24279;;;;;3749848
520;338;336;"SRID=4326;LINESTRING(12.0822544456506 49.2974477669261,11.8107025453557 50.1837655260691)";;220000;3;1;;;;248;131429;0.16;0.64;5.75;0.65;3749849
521;14;352;"SRID=4326;LINESTRING(11.8132328973194 48.2212664654998,11.8076056361242 48.4554267991033)";;220000;3;2;;;;258;32772;0.08;0.32;11.5;1.3;3749850
522;352;353;"SRID=4326;LINESTRING(11.8076056361242 48.4554267991033,11.5813705216127 48.7648940508515)";;220000;3;2;;;;262;39745;0.08;0.32;11.5;1.3;3749851
523;15;353;"SRID=4326;LINESTRING(11.8681562938884 48.2068029185353,11.5813705216127 48.7648940508515)";;380000;3;2;;;;421;76222;0.05;0.5;6.85;1.3;3749852
524;354;15;"SRID=4326;LINESTRING(11.6393121107521 48.1787834095237,11.8681562938884 48.2068029185353)";;380000;3;4;;;;429;17705;0.025;0.25;13.7;2.6;3749853
525;354;15;"SRID=4326;LINESTRING(11.6393121107521 48.1787834095237,11.8681562938884 48.2068029185353)";;380000;3;4;;;;430;17629;0.025;0.25;13.7;2.6;3749854
526;15;337;"SRID=4326;LINESTRING(11.8681562938884 48.2068029185353,12.2968837896062 48.6069099225677)";;380000;9;4;;;;"443;444;446";61235;0.008333;0.083333;41.1;7.8;3749855
527;232;227;"SRID=4326;LINESTRING(10.0837512706734 48.268867515302,10.0821573264928 48.2660901578788)";;380000;;;;Vöhringen Amprion - LEW;;;161;;;;;3749856
528;315;232;"SRID=4326;LINESTRING(10.8408695619217 48.2380310092335,10.0837512706734 48.268867515302)";;220000;3;;;Vöhringen LEW - Oberottmarshausen;;;59714;;;;;3749857
529;235;322;"SRID=4326;LINESTRING(8.25192548128222 47.6397698264894,7.75186249820802 48.0964057188536)";;220000;6;;;;EnBW;5120;72340;;;;;3756855
530;322;288;"SRID=4326;LINESTRING(7.75186249820802 48.0964057188536,7.91072928612534 48.5012882982432)";;220000;6;4;;Weier - Eichstetten;;;48816;0.02;0.08;46;5.2;3756856
531;355;100;"SRID=4326;LINESTRING(6.17791451185192 49.9530650802033,6.47473977006816 49.9224692993999)";;220000;6;;;Niederstedem (DE) - Vianden (LU);;;23056;;;;;3756857
532;356;355;"SRID=4326;LINESTRING(6.21102031526762 49.9586257531557,6.17791451185192 49.9530650802033)";;220000;3;;;Bauler (DE) - Vianden (LU);;;2552;;;;;3756858
533;357;356;"SRID=4326;LINESTRING(6.11451700702834 49.9053646588261,6.21102031526762 49.9586257531557)";;220000;3;;;Bauler (DE) - Flebour (LU);;;10361;;;;;3756859
534;356;358;"SRID=4326;LINESTRING(6.21102031526762 49.9586257531557,6.08346044961418 49.7764406189112)";;220000;3;;;Bauler (DE) - Roost (LU);;;28063;;;;;3756860
535;359;360;"SRID=4326;LINESTRING(6.27694178519793 49.1977400673896,6.77320783777607 49.2910742103854)";;380000;6;4;;Ensdorf (DE) - Vigy (FR);;;40228;0.0125;0.125;27.4;5.2;3756990
536;360;361;"SRID=4326;LINESTRING(6.77320783777607 49.2910742103854,6.70365235663769 49.1385111923078)";;220000;3;2;;Ensdorf (DE) - Saint Avold (FR);;;20195;0.08;0.32;11.5;1.3;3756991
537;235;362;"SRID=4326;LINESTRING(8.25192548128222 47.6397698264894,8.04936352422006 47.550881853478)";;220000;6;;;Gurtweil (DE) - Laufenburg (CH);;;22565;;;;;3756997
538;167;363;"SRID=4326;LINESTRING(7.52228010104186 51.5321980552231,7.50006173413631 51.535174092458)";;220000;6;2;;Wambel - Ratsbusch;;;1864;0.04;0.16;23;2.6;3763835
539;125;364;"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,6.97593254033334 51.0376007284972)";;220000;6;;;Wiesdorf Ltg;;;3618;;;;;3763836
540;365;346;"SRID=4326;LINESTRING(13.2428489964032 52.5349539946502,13.249028367237 52.5316238928337)";;380000;6;;;Reuter;;"901;902";1538;;;;;3764521
541;261;366;"SRID=4326;LINESTRING(9.0454349679866 48.9029620137561,8.56218193445384 49.132949935954)";;380000;3;3;50;Bruchsal-Kändelweg-Pulverdingen;;;56618;0.033333;0.333333;10.275;1.95;3767046
542;54;56;"SRID=4326;LINESTRING(8.43846751211921 49.2524597288652,8.62320967451897 49.3565822492832)";;380000;3;;;HD-Neurott - Phillipsburg;;;22305;;;;;3767048
543;367;366;"SRID=4326;LINESTRING(8.4413154852023 49.2514026469585,8.56218193445384 49.132949935954)";;380000;3;3;50;Philippsburg-Bruchsal-Kändelweg;;;21649;0.033333;0.333333;10.275;1.95;3767049
544;231;368;"SRID=4326;LINESTRING(7.95805402328778 47.5954722640613,7.94208128553147 47.6533415488354)";;380000;3;;;Wehr - Kühmoos II;Schluchseewerk AG;;7644;;;;;3782492
545;231;368;"SRID=4326;LINESTRING(7.95805402328778 47.5954722640613,7.94208128553147 47.6533415488354)";;380000;3;;;Wehr - Kühmoos I;Schluchseewerk AG;;7667;;;;;3782493
546;30;369;"SRID=4326;LINESTRING(9.5017896678173 53.5428143723363,9.06879105808819 53.5666414121342)";;380000;3;2;50;Alfstedt - Dollern;TenneT;;32522;0.05;0.5;6.85;1.3;3803146
547;61;369;"SRID=4326;LINESTRING(8.51888180951659 53.2026352836834,9.06879105808819 53.5666414121342)";;380000;3;2;50;Farge - Alfstedt;TenneT;;58735;0.05;0.5;6.85;1.3;3803147
548;256;370;"SRID=4326;LINESTRING(6.75552340556687 49.3648695914696,6.7413761724965 49.3574919373628)";;220000;6;2;;Diefflen - Dillinger Hütte;;;1300;0.04;0.16;23;2.6;3803492
549;256;371;"SRID=4326;LINESTRING(6.75552340556687 49.3648695914696,6.74970009407096 49.3651763747607)";;220000;3;2;50;Diefflen - Obergraben;amprion;2460;481;0.08;0.32;11.5;1.3;3803493
550;256;372;"SRID=4326;LINESTRING(6.75552340556687 49.3648695914696,6.76601564520935 49.3600771523749)";;220000;3;2;50;Diefflen - Saarwellingen;amprion;2451;1123;0.08;0.32;11.5;1.3;3803494
551;99;360;"SRID=4326;LINESTRING(6.99647659179489 49.3754093063084,6.77320783777607 49.2910742103854)";;380000;6;4;;Uchtelfangen - Ensdorf;;;23317;0.0125;0.125;27.4;5.2;3803495
552;356;100;"SRID=4326;LINESTRING(6.21102031526762 49.9586257531557,6.47473977006816 49.9224692993999)";;220000;6;;;;;;20457;;;;;3803496
553;356;355;"SRID=4326;LINESTRING(6.21102031526762 49.9586257531557,6.17791451185192 49.9530650802033)";;220000;3;;;Bauler (DE) - Vianden (LU);;;2552;;;;;3803497
554;334;78;"SRID=4326;LINESTRING(11.193727795361 50.1622144406172,11.6463786274424 50.534876971042)";;380000;3;3;;;;414;56065;0.033333;0.333333;10.275;1.95;3805411
555;338;373;"SRID=4326;LINESTRING(12.0822544456506 49.2974477669261,12.1504016214021 49.0127518128214)";;220000;3;;;;;275;35887;;;;;3861963
556;207;374;"SRID=4326;LINESTRING(7.60711612154456 51.8986046029193,7.5913598406626 51.928441667004)";;220000;3;;;Amelsbüren - Münster;;;3523;;;;;3861964
557;57;375;"SRID=4326;LINESTRING(8.44554248929306 48.9860881753906,8.45154437251894 49.0074029130057)";;220000;3;2;;Oberwald - Elfmorgenbruch;;;2681;0.08;0.32;11.5;1.3;3861966
558;209;376;"SRID=4326;LINESTRING(8.93969252741257 52.4030332405173,8.99620817966153 52.379587985752)";;380000;3;4;;3016;;;5847;0.025;0.25;13.7;2.6;3862869
559;377;378;"SRID=4326;LINESTRING(9.56282337410874 48.7014898200493,9.37084541589578 48.7191233300187)";;380000;3;3;;AL1-BZW;;;19652;0.033333;0.333333;10.275;1.95;3862870
